<!doctype html>
<html lang="en"><head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Off-Grid Datacenter LCOE — Method & trust</title>
<style>
:root{--blue:#3A86FF;--ink:#1d2433;--muted:#5b6472;--line:#e3e7ee;--gas:#6B705C;--h2:#073B4C}
*{box-sizing:border-box}
body{font:16px/1.6 -apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif;color:var(--ink);
  margin:0;background:#f7f9fc}
.wrap{max-width:980px;margin:0 auto;padding:28px 20px 64px}
nav{display:flex;gap:8px;flex-wrap:wrap;margin:0 0 20px}
nav a{padding:6px 13px;border-radius:8px;font-size:14px;font-weight:600;text-decoration:none;
  color:var(--ink);background:#fff;border:1px solid var(--line)}
nav a.on{background:var(--blue);color:#fff;border-color:var(--blue)}
h1{font-size:28px;margin:.2em 0 .3em}
h2{font-size:21px;margin:1.8em 0 .5em;border-bottom:2px solid var(--line);padding-bottom:.25em}
.sub{color:var(--muted);font-size:17px;margin:0 0 .6em}
.repo{margin:0 0 1.2em}
.repo a{display:inline-block;background:var(--blue);color:#fff;padding:7px 14px;
  border-radius:8px;font-size:14px;font-weight:600;text-decoration:none}
.repo a:hover{background:#2f6fe0}
.tldr{background:#eef4ff;border:1px solid #c5d8ff;border-radius:10px;padding:16px 20px;
  margin:0 0 14px}
.tldr h2{margin:0 0 .4em;border:none;padding:0;font-size:17px}
.tldr ol{margin:0;padding-left:20px}
.tldr li{margin:.45em 0}
.tldr .macro{font-style:italic;color:var(--muted);font-size:14px;margin:.7em 0 0}
.caveat{background:#fff8e6;border:1px solid #f0d98a;border-radius:10px;padding:14px 18px;
  font-size:14.5px;color:#6b5512}
ul.find{padding-left:20px} ul.find li{margin:.6em 0}
details{margin:.15em 0 0}
summary{cursor:pointer;color:var(--blue);font-size:13.5px}
details p{font-size:14px;color:var(--muted);margin:.35em 0 0}
table{border-collapse:collapse;width:100%;font-size:14px;margin:.5em 0;background:#fff;
  border:1px solid var(--line);border-radius:8px;overflow:hidden}
th,td{padding:8px 10px;text-align:right;border-bottom:1px solid var(--line)}
thead th{background:#eef2f8;text-align:right} tbody th{text-align:left;font-weight:600}
td.cx{font-weight:700;color:var(--blue)} td.src{text-align:left;color:var(--muted);font-size:12.5px}
tr.gas th,tr.gas td{color:var(--gas);font-weight:600}
tr.h2 th,tr.h2 td{color:var(--h2);font-weight:600} tr.ref td,tr.ref th{color:#06a37a}
table.gloss td{text-align:left;color:var(--muted);font-size:13.5px}
table.gloss th{width:220px;vertical-align:top}
.figs{display:grid;grid-template-columns:1fr 1fr;gap:18px}
.figs figure{margin:0;background:#fff;border:1px solid var(--line);border-radius:8px;padding:10px}
.figs img{width:100%;height:auto} figcaption{font-size:12.5px;color:var(--muted);margin-top:6px}
figure.box{margin:1em 0;background:#fff;border:1px solid var(--line);border-radius:8px;padding:10px}
@media(max-width:760px){.figs{grid-template-columns:1fr}}
.cols{display:grid;grid-template-columns:1fr 1fr;gap:24px}
@media(max-width:760px){.cols{grid-template-columns:1fr}}
.chapters{display:grid;grid-template-columns:repeat(3,1fr);gap:14px}
.chapters a{display:block;background:#fff;border:1px solid var(--line);border-radius:10px;
  padding:12px 14px;font-size:14px;text-decoration:none;color:var(--ink)}
.chapters a:hover{border-color:var(--blue)} .chapters b{color:var(--blue)}
@media(max-width:760px){.chapters{grid-template-columns:1fr}}
.foot{margin-top:40px;font-size:12.5px;color:var(--muted);border-top:1px solid var(--line);
  padding-top:14px}
code{background:#eef2f8;padding:1px 5px;border-radius:4px;font-size:13px}
a{color:var(--blue)}
</style></head><body><div class="wrap">
<nav><a href="index.html">Overview</a><a href="geography.html">Geography</a><a href="zero-carbon.html">Zero-carbon</a><a href="method.html" class="on">Method & trust</a></nav>
<h1>Method &amp; how much to trust it</h1><div class="caveat"><b>Read this before quoting numbers.</b> This is a stylised techno-economic model. Trust the <b>directional comparisons</b> — which option is cheaper, how gaps close over time — not absolute numbers to better than <b>~±20–30%</b>. Results are central estimates; the model also reports P10–P90 weather bands, an optional 1-in-10-bad-year design premium, and a sensitivity tornado (see the repo). The headline US/Europe trajectories run on <b>measured ERA5 reanalysis weather</b> (2015–2025) at one representative market per region — US: ERCOT Texas; EU: France — with imported costs re-levelled to each site's measured capacity factor. The per-state and siting chapters run on measured ERA5 at each location, at reduced optimiser fidelity (~±15%; the rankings and gaps are the robust message).</div><h2>What is and isn't modelled</h2><ul class="find"><li><b>Default = firm, always-on:</b> gas backup covers 100% of load during lulls, so the worst case is a known, capped fuel cost. Premium/AI workloads never shed and collapse to this case; interruptible (spot) workloads can shed load when the lost compute is worth less than the gas to serve it (<code>--workload</code>).</li><li><b>Optimisation:</b> for each region and year, the least-cost solar overbuild × wind overbuild × battery hours meeting the renewable target, evaluated on chronological hourly dispatch; gas is sized to the peak residual deficit, never a decision variable. Every reported optimum is confirmed with exact dispatch.</li><li><b>Costs:</b> Wright's-Law learning curves on an S-curve deployment trajectory, per-technology WACC, battery augmentation (top up faded cells, not mid-life replacement), CCGT/OCGT selection, EU ETS carbon path. All in real 2025 USD.</li><li><b>Single real site per region</b> — the largest directional caveat: one off-grid datacenter gets no geographic smoothing; a multi-site portfolio (<code>--sites</code>) softens multi-day lulls and lowers high-renewable cost.</li><li><b>Not modelled:</b> sub-hourly load variation, on-site fuel logistics, transmission.</li></ul><h2>What the optimiser actually builds</h2><div class="figs"><figure><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAACg0AAAMXCAYAAAAD4YeYAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAewgAAHsIBbtB1PgABAABJREFUeJzs3QeUFFX6N+CXDAImBFERMYBZTKCuKGbFtK45izksYk5rwpzXsOaMOYsRM2IOiDkHVFgREBEElTjfubVf938GZoYZmMT085zTUt1d4XZNVc9c61fvbVBUVFQUAAAAAAAAAAAAQL3XsLYbAAAAAAAAAAAAANQMoUEAAAAAAAAAAAAoEEKDAAAAAAAAAAAAUCCEBgEAAAAAAAAAAKBACA0CAAAAAAAAAABAgRAaBAAAAAAAAAAAgAIhNAgAAAAAAAAAAAAFQmgQAAAAAAAAAAAACoTQIAAAAAAAAAAAABQIoUEAAAAAAAAAAAAoEEKDAAAAAAAAAAAAUCCEBgEAAAAAAAAAAKBACA0CAAAAAAAAAABAgRAaBAAAAAAAAAAAgAIhNAgAAAAAAAAAAAAFQmgQAAAAAAAAAAAACoTQIAAAAAAAAAAAABQIoUEAAAAAAAAAAAAoEEKDAAAAAAAAAAAAUCCEBgEAAAAAKHivvvpqfP311wW/H6rDs88+Gz/99JN9CwAAAHWE0CAAAADUYdOnT4+nn346jjzyyFhzzTVj8cUXj2bNmsXCCy8cK6ywQmy//fZx7bXXxvDhw2Ne9ddff8Xf//73WGCBBeKss86K+q5fv37RoEGDWR633357bTeNKlRox3VNuemmm7Lvvw033DDGjh1b282pd99DMz/K07t373KXTe+X54cffojzzjsvttpqq1hyySWjVatW0aRJk1hwwQWjS5cu0atXrzj++OPjvvvuix9//DGq0/jx42PXXXfNjquZg20V3VcVfZT2Xf/EE09E+/bto2vXrvHdd99FffTMM89E586d44orrqjtpgAAAAAR0aCoqKjIngAAAIC65957740zzzwzX/UoBQZXXHHFaNu2bUycODFGjBgRH374YaSufePGjePggw+OM844Iwse1JYBAwbEBx98kE3vsMMOsfrqq892mZtvvjlre076vMstt1zUV2kfpUfy2muvxbfffptN33bbbbMN2TDvqMxxnc6Z3DGRzpl07jCrP/74IxZaaKGYMmVK9vy0006Lc845x66ay++hb775Jl5//fVsumXLlrHzzjvn5ysvzJyO8fQdljuG0++jFHrLfe/36NEjDjrooFmWSz+/U045Ja666qqYNm1a9vsrLbf00ktnofgJEybEV199FV9++WWJ5dL588ADD8Qaa6xRpT/z9Pm32WabbJtHHHFEXHnllVmbcm699dbskYwePXquKxGW9l3foUOH+O9//5tN77333nHnnXdGfZNubkg3OqRjZa+99sqOreL7GQAAAKhZeuUAAABQByuUHXLIIfnQwKabbppVY+revfsslZ9GjhwZ119/fVx00UVx3XXXxUMPPRSPPfZYrLfeerXS9hRC6d+/fzbdqVOnCoUGZ8yYUe7z+iYFwnKhsBQcyYUGqV8qc1ynEE2uGuF+++0nNFiGFJAufv9zqsTK3H8PpfBWLjS4yCKLVLjqaQoE5kKBqRpfCg2mdabpsqTz4B//+EdWQTdJv+tS8LNdu3azzJu+G//1r39lQcFcuG/UqFFRldL6tthiixg2bFj06dMn/vOf/8wyzwEHHJA9krRv9t9//2y6Y8eOswQby5NCxHfddVep7xX/fqivx3WqJvnSSy9lf5/cfffdWUD0lltuqe1mAQAAQMEyPDEAAADUIVOnTo2tt946Hxg8++yz44UXXoh11lmn1KEiF1tssSxs9NZbb2UVuMaMGRObbLJJPPfcczGv2GeffbJhKFu3bh0nn3xyNiwlzOsc11UvVcFLQ5um4WvXXXfdOOqoo6phK1SnG264IR8YTOG79Ly0wGCy7LLLxv333x/77rtvtbQlBVB32WWXLDC41lprVXrY3PQ7uXnz5hV+NGrUqMx1XXPNNdl+SNWEU4Xh+ir9nZJubkgVBlP1xmuvvba2mwQAAAAFS2gQAAAA6pB//vOfMWjQoGw6VXA6/fTTK7RcquiXKgymEEOqVLjHHnvEDz/8EPOCFi1aZCGSNCTlBRdcUNvNgSrhuK4eafjYcePGxZtvvhmLLrpoNW2F6pIq4+Ycd9xxFVrmsssui6ZNm1Z5W9Lwyq+++mo2ffXVV5cb6qtuqfpiqnr42WefxfLLLx/12SqrrBKHHXZYNp0qSf7888+13SQAAAAoSEKDAAAAUEc8/vjjcdNNN+Wr8Vx44YWVWn6DDTaIvffeO5v+9ddfs6FvAaAuSIH2jz76KP+8c+fOFVouDZmcfr9VpSlTpsQZZ5yRTafhclPlyup2+OGHx7333hs9e/aMQpeqhKabHMaPH1/pv3UAAACAqiE0CAAAAHVAGiaxeFXBNBxjmzZtKr2eo48+Oj/98ssv56soAUBtGjt2bInnqbpsRR1zzDHZsL3LLbdclbTlwQcfzFe423XXXaMmrLPOOrH77rvH0ksvHYUu/RxTheTk9ttvj0mTJtV2kwAAAKDgCA0CAABAHfDcc8+VqMC0yy67zNF61lxzzRKhissvv7zE+6n6YKruM/MjBQyTAQMGxM477xxLLbVUNrxqqnjYvXv3uOiii8q8qJ+Wza2nf//++df333//UreV069fv1LfTwGCmaVwQWnzfv/999n7jzzySGy22WbRrl27aN68eTa848knn5wNY1pcqsB46qmnxsorrxzzzTdfVsFq6623zvZ/RUycODEeeOCBbOjotK8XXHDBaNKkSSy88MKxxhprRN++fePTTz+NumDatGlx5513xk477RSdOnXKPm96LLnkkrHFFltkAZx33nmn3HWk/ZV+pvvss082pOQCCyyQfd6031JlrrSPZzcMdnUcczNXDHviiSeiT58+WSgnhW1TG9PPJv2cDz744Gwo28pKx84ll1wSm2yySSy++OLZ8Kjzzz9/Vh1txx13jCuvvDK+++67WZarzHGdey+dKzlpf5e1v8ral2Vto/i5Wdb+r6jaPAfTNkrb9kYbbVThz5se6WeTU96+pHq0bt26xPN03lbUNttsk/38qio0mL4bc9L3YXVJx2h551tpx1/6vp5Z+p4sbd5cReEUyLzgggti7bXXzs6pmY/72S3/008/xQknnBBdunTJzt/0PdqrV6945plnZmnL888/H1tuuWW0b98+O4dXXHHFOOWUU+K3336r1L7ZfPPNs39TtcFUaRkAAACoWY1reHsAAABAKQYOHJifbty4cXTr1m2O91MKc33zzTfZ9IsvvhjTp0+PRo0aZc979OiRny+FAUaNGpUPXv3jH//IggUpFJVCW1OnTs1CZe+++272uO666+Kxxx6Lrl27ltheCg7st99+2fRrr70W3377bTa9/vrrlxvwSCGk0pYrzfbbb5+vSvTQQw/lw2QzZsyIAw88MO6///4snJECXkOGDImvvvoqC52lIFNadwoypYBXmicFKlZbbbVYbLHF4pVXXsn2fXpcccUV2ZCJZXnyySdjjz32yIKDSVo+7esUpBs+fHh88skn8cEHH8TVV1+dhS9SgKNhw9q5X3Po0KFZW9N+SFZYYYXYdttts+kvvvgiC32kx9lnn52Ft2644Ybs51XcjTfeGEceeWR2bCQpyJKOn5YtW2Yhrg8//DDefvvt+Pe//x0XX3xxiSqXxVXHMZfz3nvvZeGVXAWzXHgz/YxTCCYFOG+++ebskYKP6TOlQExFAkXpWEiBt/QzTGHEdOz88ccf2TYfffTR7JGqn6Wg3F133ZUdY5U9rnPzpfP19ddfz6aXXXbZEvus+HmWez3to88//zybTmHLXHhu5vOt+LmZQnkjR47MgkCprem9yqjNc7BVq1b5z5Gqwz377LOltjH3edNxlIaBTRVck3T8pLbn2p/k9mU6RlJ7U8ixJoaoLWQpdJu+R3JB0+OPPz4LnNX0fp88eXJ23CXp+yB9P9aW3HGdfq88/PDDZc7XsWPHUr8vkvSdtMMOO2TrSMd12scpKJ2+AyuyfPoeT+d3OkfXWmutbPnBgwdn39fpkb7j03ddctppp2W/4zbccMNsmOX0XZR+p6QhhnPnetu2bSv02Yt/r6fvp/Q7CwAAAKhBRQAAAECtW3nllVO6JXuk6blx0UUX5deVHu+8806p8/Xs2bPENuebb76ihx56qMQ806ZNKzrnnHPy87Vp06bom2++KXPb++23X37e2267rcJtrsxySy21VH7eAw88sGj99dcvGj16dP796dOnF/Xt2zc/T69evYr++uuvotVWW63oqaeeKrGujz76qGjhhRfO5mvSpEnRV199VeZ2r7vuumy+hg0bFl177bVFU6dOLfH+uHHjik488cT8dk855ZQq/dwV9corrxS1bNky//MaOHDgLPO8/fbbRUsvvXR+25dffvks85x00knZey1atMiOixkzZpR4/6effirq3bt3fh033HDDbNtW1cdc+my5+U4//fSiP/74o8T76fkll1xS1Lhx42yePfbYY7ZtvPTSS/PrXH311Yu+/PLLEu+n/XDnnXcWNW/ePD/f+++/P1c/3/Rebr60zOw8+eST+fnbtm1bNHny5HLnnzBhQnZMpGP9zz//LJpbtXUOJoMGDcqvNx1PZenTp09+vnbt2hX9/PPPs8yTztmOHTtmP8vPP/+8qFAVP/7Sz3ZOnHnmmdny6d/y/Otf/yrx+yl9n+61115Fb775ZlFNGTx4cH77Xbt2rdZ9lfvOS8dteYYNG1bh9RZvwzbbbFO0xBJLZMd78XN74sSJRd26dSv1ZzLz8h06dMi+04pL58MiiyySzdOgQYOit956q+iWW24p2m677YrGjx9f4vv6sMMOy68v/U6oqPS9mVuuU6dOFV4OAAAAqBqGJwYAAIA6oPgwp0ssscRcratDhw4lnpdX6SwnVdu66aabsqFsi0sVClNlocMOOyx7niq6FR9Ktbal6mapulHxykapMlyqcJaGuU1SpaR//vOf2ZDCaRjU4lZdddU49thjs+lUneyWW26Z7TZTRb3DDz88qwhZXBoON203t69S9b1cxceaMmbMmNh1113zVeAefPDB2GqrrWaZL1X1S5UT0zC+s5M+UzouZh62NVWJu+222/LrT9UVKzM8ZVUec2m44FQ1MQ1vXFx6nqqZnXvuudnzVH1u0KBBZa4nDSF64oknZtPpmEoV7dJwncWl/bD33nvHVVddFbUlVQtMw0znfuap6mF57r777uyYSJXGKlJpsa6fgxWRzr/cz2706NHZZ89VHsxJQ1f/+OOPcd5559VqtblCctJJJ5WoiJkqVabjc7311otlllkmOxZeeuml7FioLp999lmZvy/nNU899VRWmfg///lPiXM7VYRN51xFlk8V/tJ3WnHpfEjf6Uk6b1Ll3GuuuSbuu+++rGJk8e/ryy67LKu4m/uOTcMNV0Txv3XSMPd//vlnhZYDAAAAqobQIAAAANSyFOYpfrG8devWc7W+mZf/5ZdfZrtMGiJyzz33LPP9M888Mz/E8auvvpqFOuqC1ObcsLDFpfBEGj4xF3hIwaZDDjmk1HUUD9Xlhqwszdprr53thz59+pTbpjQMbpKGhe7fv3/UpBTUSsO3JmnY3o033rjMeVdaaaX4+9//Xub7adjd9HlnDpOU9XknTJhQ7vCa1XHMpfBRmi+FDCvSxuTWW28tc74UkkkhpiSFl0o7tnIOOOCAWHTRRaM2pFBeGhI4Jw0vXZ40LHNS1jkwr5yDlZECo3fccUf+GEoB0DTMak4asjoNs5zaWNbQ2lS9FDhLP+PShuAeNmxYXH755bHppptmQ1jvtttuWSC1qgOEX3/9dX66vHN8dlLQLYWIy3ukYX6r21lnnVXq61tssUU21HoKVZcltbGs4z8tn5OGiU/rmW+++WaZL722wQYb5Id+TsMdV0SbNm2y77Lcd0RNh+wBAACg0AkNAgAAQC2buTrbzNXSKmvmi/opzDU722+/fbnvt2/fPqsElXP77bdHXbDJJpuU+d7SSy+dn15//fWjWbNmpc6XqluVFiYpLTTYr1+/EustTarAl/Pmm29GTZk2bVpWuS9n5513nu0y2267bRZ8S1WpSgsNps+bqxZX1Z+3Ko65FBpMbVxjjTXmuo3vvPNODBkypML7L4XRUugy7b+KVGysaim0mAvEpQqJZR277777brz//vtZOK46qunV5DlYWeuss06ccsop+ef/+te/YujQofHll19mQalWrVpl1TJzwSVqRjofU3AwVaVbc801S50n/d564IEHskqk6fhI320zV4qcUyNHjixRIXZOpe/NVMGyvEd1B4s7duwYq622Wpn7OYW+y3o/WX755WPxxRcv9b2Zf9elMGdZ5uQcTudd8aqFucA7AAAAUDNKjqMDAAAA1LjcsH45cztE3x9//FHieUVCEWmI0NlJ4Y7XXnstm879W9uKD3NZXsXFzp07lzlf8dBCRYdVTEGsFD77/vvvs3BLCuzlTJw4sVZCEKlNxQOia6211myXyQVbypMq76Wfd1r/iBEjsm2kKoqlfcbKfN6qPuY++eSTeP3117PASvo5llWdrKw2vvjiiyXOyfKOreIV/mZX5a+6pOGJU4W+NLxoClOlaoKXXHJJmVUGDz300Hp1DlbUGWecEU8//XQWFpwyZUo2FGsKVqcKr9ddd12JsBM1J1W423333bNHOnfTUOpPPPFEfPDBB7OEA9P3TqpSmY71VLGyrPBpReWGb0+aNm06x+tJ1RBnF6DfaKONYtSoUVFdVl555Ro5f6vrHC6+/4v/XAAAAIDqJzQIAAAAtSxVu0pDef7111/Z899//32u1jfz8m3btq1Q+GF2llpqqRLDSKZQVm1UWCsvcFlc8eph5c2Xq9aWzG4YzIEDB8YxxxyTVSqriJoMQXz66aclnnfq1Gmu15mGtkzV2VJop6o/b1Udc2kozCOPPDILNc5NG4vvv+LbrctyQaokDYV93nnnlQjhpO+CVM0tDQOaKrbVh3OwstLxkoYpTiHaNHTqV199lR969bDDDqvSbc3LAb7aXNcqq6ySPdIwuz/99FM8+eST2dDRKcibGy48N0RuGkL8qquuqhOhwbpgdpVgq+r8rcw5nMK5FVU8ACo0CAAAADVLaBAAAADqgFTt6rPPPsum//vf/87VumYOeC277LKzXaYilZtSuLG4X3/9tdqHXpydxo0bV+l85UkV5Q4//PCsClYKmhx//PGx5557Zj+74kNKp+qDuWEdq2o4zYoYO3ZsuT+vykrDul544YX5ilOnn3567LDDDlmgrnjQJg2Nu/HGG1f681bFMZfCRTvuuGMWNEthpRQCO/DAA7NheGcecnl2Yabi+29u911N2WabbWKJJZbIvjPGjBkTjz76aOy222759+++++4siJOqDM5tdba6cA7OTTW2c889Nwuc5Zx44olVuo10rnzxxRdR09KxfvLJJ8/VOop/f+XC65WVq5CbqjjOjTRUbgrDpkf6Lk1BwuLV/K6//vrsu6n4kOOVVfxYLB5KrA7p+7E6zW1wvzLnZXWcw8Wr1tbmdwQAAAAUIj1xAAAAqAM222yzfGgwVbFLlXrmtALSxx9/XKKa2+qrr15l7SxU33zzTfTt2zcfikshljTMaX316quv5gODKWyXKiyuv/76UZf89ttv0bt373xlulRlL4WJCkmq7nXAAQfEOeeckw+2Fg8N5oYmTgGsQpf202mnnZZVG0xS0C4NMV5VQaVnnnkmBg8eHDWtZ8+ecx0aLD4M7czD21dUrkpc8WFq51aqlnrbbbdlwdh0fifpfB80aFAW2J5TxQPFlamKR9Urvv9nDnoDAAAA1avkGAMAAABArdhqq63y09OmTavwUKuleeutt/LTW2655SxDDJYmF6Qpz8SJE0s8X3jhhaNQpOFNc+GGVFmwLgYG0xC05f28KuOmm27KT6cqgtURGJzbY+6RRx7JVwdM1c3SsNFVtf/mZt/VtIMOOih/jqeqZl9//XU2nb5D3n///dhoo41i+eWXj0KXhrBOx1xuGNUhQ4bE+eefX2XrT/s+hYpr+lEVlezatWtXYkjrmYe4r4hchdy2bduWO9+ECROywG9lpLBn8QqGw4cPj7lRPNg4p5UVqRrF93/x8CoAAABQ/YQGAQAAoA5I4b5VVlkl//zBBx+co/UMHTo0q4qXqxB33HHHzdHQtqVJQ0XmpODc3A6LOC/56KOP8tNrrrlm1EXFj59k2LBhdfrzzu0xV7yNK620UjRv3rzK9l/x7dZ1HTt2zL4/khQiy1UXzP2bhiYudOn79J577skClLfeemv+9TRkcQpWFro0fHMuTJnMyTDLqUJusuqqq5Y732qrrRYLLbRQpSoapnO7c+fO+edz+7snVTDM+eWXX+ZqXcxdYLB4QHvppZe2OwEAAKAGCQ0CAABAHZAqhaUAS/HKdhUJVc3siiuuyE/vuOOOscYaa1R6SOOyFA/X9OjRo9R5UlCxvldDml1gpbaq1K299tqxwAIL5J+/9957s13mscceyyrVzVylryY+79wec1XdxjREePFqaLmKfeW5+OKLs/13/fXXx9yY2/Om+PDD/fv3z4JQ9957bzY8efoeKGQ///xzHH744dm5kfbNvvvum98naajb9LzQh6hNobwU5st58cUXK11lMAUNUxhw2WWXrdAylQ3mFq+Ym4YrnhtdunTJT48aNWqu1sWcGzNmTIljcMkll7Q7AQAAoAYJDQIAAEAd8fe//z0LICXjxo2Lk08+uVLLv/rqq3HXXXflq49dc801FV72iSeemG3w5s0338w/33///Uudr3i1t+nTp5d4b9CgQdG7d+9Kf666oEOHDvnp2YXJaqtyWePGjUtUlXvooYdmu8x5550Xt9xyS35o0Zr8vHN7zBVvY6qumarszU0bU+iye/fuFd5/aYjV008/Pdt/M2bMiLlR3nkzcuTI7LxJj7KGdd12221j8cUXzwdxdt9995g0aVK2TNOmTaOQHXjggVkA++qrr86+F5MU8swNyfvJJ5/EGWecEYVur732yk/feeedsxyH5UlhzHT+7bbbbiXCfeV5/PHHK7z+8ePHx6effppNp/VvsskmMTeKh+m/++67uVoXc674vk+h1fp60wEAAADUVUKDAAAAUIdce+212RCayc033xznnHNOhZb74IMPstBhCm60atUqqyC36KKLVni7KZBx//33l/n+WWedlQ+RpPbl2jizxRZbLD89c6XEwYMHZ+GS9O+8plevXiUq+JVVxW/atGklqj3WtBNOOCEfHnvuueeyoGZZnnzyyXj33Xez6aOPPrrMz/vUU0/NEiosXpEvNwxuZc3tMVe8jSko9+ijj5a5rksvvbRCbbrkkkvyw7RefvnlMXr06DLnTZVBU4W6hRdeOKtWNzfKO2/SsK/pvElBrmbNmpUZGC0eqkyV4lIAp3gFwkKUjs2nn346dtlll9h7773zr7dt2zZuuOGGEsfHW2+9FYUsBUzTfkk+++yzLFBc0fP4ggsuyMKpRx55ZIW3l/Z5RQN7KWieqwaZwo25ds6pFVZYIR86/uGHH7KALTUvFwRNNt98cz8CAAAAqGFCgwAAAFCHpGFWBw4cGPvss0/2PFXAShfT33777VIrqaVqbGeeeWasu+66WXXCZZZZJqvOtvrqq1dquyn0lCpyzRy8SqGtFB7JDb+ahjtNldXKssEGG+SnU2At1+Y0POx9992XTW+44YYxr/nHP/6RVaJL0mfaeeeds6DmzNWw0s9t6NChtdTK//18HnjggSw4mqSw1LPPPjvLfA8//HD+GDviiCPib3/7W4n3U8XCXFW2P//8M7bbbrsYNmzYLMfeDjvsECNGjJijts7tMbfWWmtlP5ecgw8+eJZhVdMQxscee2yFq5qlYzMXMExBxBRMnLnSYlpnCgxedtll2fPrrrsuv7/nVPos8803Xzadgpy///57/ljLffZ0/LVo0aLMdaQqpcUrdW288cbRuXPnKFQpkHbcccdlIdrSho9Ox24u7JmOuf322y871gtVmzZt4tZbb80P9Z1+rxxwwAGznPc5aV+lYz9956fv9xQcXGmllSq8vRSOXX/99ePuu+8uc3jor776KqtemPv5rbjiivnzbm5tvfXW+XOseEVTak7x/V48BA4AAADUjAZF5Y3dAgAAANSaVIUtBTdSpbEkhV9SKCNVWUohjeHDh8eHH36YhR5SmCiFv0499dRYaKGFKrT+VLktV/UvBfzSdKruloJGXbt2zarmpepbaXjUpFOnTlkFwzSMYFlSW9J6X3nllex5Ci8ut9xyWegxtbd9+/ZZqC5VVhswYED2SF577bX49ttvs+kUJEnL5CpMpapQqepimic3bGyuMtROO+2UBbZ69OiRhaZ++eWXOP7447P3Uqgv7Z8kfZ5ckDKFwlIQrfj2UyW3nBQeStJ2iw+l/NNPP8U222yTDwumgFYaznbZZZfNAoNpeOjUrlTdLYVpkpYtW2YBw1xIKT0q87nnVBqOd4899sgfOylss8oqq2Tt+/zzz/NBoMMPPzz+85//5KvrzVwFKg17+/3332fPU5hovfXWiyWXXDKrwJf7eey55575YFuqbrnVVltl0+nnkX4u1XnMpXBdCg4WDwum9aTzJIWaXn/99Sz816dPn2x42pl/xrnjZmYpyJSqpqUgbhoONYVyU4hy1KhR8fHHH2fHWTrn0jpTsKq4Of35poBwrrJo2tY666yTBRbT8ZZ+Ps8880xsttlmUZ4tt9wyqzCZpJBuClxVldo8B4uvM4VVc0HY4sdbbvupYl4ufJkq5qWhaNPxU/xn/cUXX8SFF16Ynbe57ScpAJeC1zOf+4UkfXenYzp33CZdunTJztEFF1wwO6/S+Zm+xydPnpyFDVOQL/czm520X1PVzPR9mtO6devs2Ei/H1I1zfRzST+j4oHdXXfdNfuuyg0rPbfSd+Saa66ZTadgcXlhxOLHaRoKPX2vzPz9nszJcZM7XtPv9BTmnnm9pZ0DxduQfv8U/569/fbbS91ORZbPnZfFz/XSzsvi51Ku/WWd62X9LktDui+xxBLZ+Zx+N6XvVQAAAKCGpdAgAAAAUDdNmzat6Omnny468sgji9Zcc82ixRZbrKhp06ZFCy64YFGXLl2K/vGPfxRdd911RSNHjqz0unv27JluJMwegwYNyl574403ivbdd9+iZZZZpqhFixZFCyywQFG3bt2KLrrooqKJEydWaL1pvlNPPbVopZVWytbRpEmToo4dOxYddNBBRT/++GN+vjPPPDO//bIeuXbtt99+5c6X3k+GDRs223WmeSqy/bR/ZvbXX39l+3vjjTcuatOmTVHjxo2zn8Xqq69edMwxxxR99dVXZbYhba+yn3tuTJ06teiOO+7IjpG0/5s3b549lltuuaL999+/6M0335ztOiZMmFB08cUXF6233nrZ50yfd+GFFy5aZ511ik477bSi//73v1lbS/sMt912W40cc9OnTy+65557inr16lXUrl27rI2tW7fOjr9DDz206L333svmK++4Kc2vv/6affaNNtqoaNFFF82O41atWhWtscYaRSeddFLR999/X+pyc/Pzvemmm7J9Pf/88xc1atSoqG3btkXbb7990euvv15UEQ8++GC2/rTc5MmTi6pSbZ6DFVlnbvuzez8p65gt79wvJOmcGjBgQNHhhx9etNZaaxW1b98+++5I58AiiyySnVt777130S233FI0adKkSq9/xowZRUOHDi266qqrsvWk75P0u22++ebLjvt0/qbvrC233LLojDPOKPrss8+q5XPmvo/S90b6bi9LRc7pOT1uKrrOipwD6VGWypyXFT3XK9L+sr7rHn/88fw8N998c6X3GwAAADD3VBoEAACAAjVz1bf0HBxz865rr702/vnPf8aJJ54YF110UW03B+q0VN0uVRtMFU6vvPLK6Nu3b203qSCkrGGqvJqGJ07DrqdKxKmiKwAAAFCz9MYBAAAAoB5Iw0SnYbPTENlA+VZdddU488wzs+nTTz89P2w71R9uToHBNAxzGgpZYBAAAABqh9AgAAAAAMzjPvjggxg6dGhsuummseyyy9Z2c2CecNppp8X+++8fEyZMiK233jpGjx5d202q15555pk45phjolGjRnH//fdH165da7tJAAAAULCEBgEAAABgHpGCNmko8R9++KHE61dffXX272GHHVZLLYN5U6p2d/LJJ8cXX3wR3bp1i+HDh9d2k+qlBx98MLbbbrto3bp1DBw4MLbZZpvabhIAAAAUNKFBAAAAAJhHpEDT4MGD46GHHsq/NmTIkOjfv3907tw5dthhh1ptH8xr0vC4F1xwQRZkS0Pmfvvtt7XdpHrpjTfeiO233z7ee++92HzzzWu7OQAAAFDwGhQVFRUV/F4AAACAAqqo9Nprr+WHCRw1alQ2veWWW0b79u2z6UsvvTQWWWSRWm0n9Ydjrmql8/OEE07Igk6bbbZZNG/ePJ599tmYPn169u8mm2xSxVuEwpHOoz///DNatWpV202pd3777bdYcMEFa7sZAAAAwP8nNAgAAAAFpHfv3llFsvIMGzYsOnXqVGNton5zzFWtF198Mc4777z49NNPY9y4cVkIZ4011ojTTjstNthggyreGgAAAABQHwkNAgAAAAAAAAAAQIFoWNsNAAAAAAAAAAAAAGqG0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBqHWff/55nHrqqbHJJpvE4osvHvPNN180adIkFl544Vh55ZVju+22y95/5JFHYvTo0dXenu+//z4aNGgwy2OjjTaq9m0DAABUpU6dOpXavyn+KM+RRx6Zn+/++++f422lflZy0003ZX29DTfcMMaOHRt1zWGHHVZq+19++eXabhoAAFBL14fKe7Ro0SK7trX55pvHxRdfXCPXsQCgKjSukrUAwBwYP3589O3bN+64447sefPmzWONNdaIDh06ZKHB3377LT777LN48skns0fOKqusEs8880wsscQS1bLfW7VqFfvtt182/fPPP8ezzz5bLdsBAACobjvvvHP88ssv8cUXX8Tbb7+df32fffaJhg1nfz/xc889V2J6t912m+22Jk6cGA8//HB07NgxNt5443w/648//og+ffrElClT4tVXX40rrrgizjnnnKhL1ltvvfjrr7+y6dTvHDVqVG03CQAAqCHFrw8l/fv3z09vueWW0b59+/zzGTNmZNe5Pv300/j2229j5MiR8cILL8R5550X119/feyxxx419nPr169fqdPlSTdG5W6OSkUzFM4AKDwNioqKimq7EQAUnkmTJmUdkCFDhmR3Yp122mlx3HHHxQILLDDLvB9++GEce+yx8dJLL5WoTrjCCitUeztThyl3katnz56qSwAAAPOk119/PXr06JF//u6778baa69d7jI//PBDVj0wJ93gNXz48Nlu69FHH40dd9wxzjrrrDjjjDNK9AMXWmihmDp1avb8lFNOifPPPz/qqtRnHTx4cDY9aNAgF9EAAKDAFK/MXl6fIPWv9t9//yxAmKQbtJ5++uksaFjT7axo/COFC1OfLTnzzDMrHDYEoP4wPDEAteLss8/OAoNJ6oik56UFBpOuXbtm1f7S8MUAAABU3jrrrBPzzz9/qRUEyzLzPCNGjMiqwc/O888/n/2bhucqrmXLlll1wQUXXDDWXXfdOOqooyrxCQAAAOqmbt26Zf2nVKkwV4UwFcoAgLpMaBCAGjdt2rS4+eabs+lGjRpV6EJR48aN4/LLL6+B1gEAANQ/qU+Vq6Je2dBg8Ru8KrJcCg2mYGD37t1nee+II46IcePGxZtvvhmLLrpoJT4BAABA3bX44ovHLrvskn+eqg5+9dVXtdomACiP0CAANe6bb76JX3/9NZtu165dmRUGZ7baaqvFsssuW82tAwAAqJ+22GKL/HQK7aXhgsuSKmO8+OKL2fDEu+22W/71VAW+PN9//33W50uV4tNNYgAAAIUijZxV3BdffFFrbQGA2REaBKDGjR07Nj89ceLEKCoqqvCyZ511Vpx55pmxyCKLVFPrAAAA6n9ocMqUKfHyyy+XOe+7776bVQRMQwwXX+6VV16JyZMnl7lcrhLhzEMTAwAA1HfzzTdfiefpGhgA1FVCgwDUuNatW+enf//993IvVM1sr732in79+s02NJiGQL7jjjtip512iqWWWipatGgR888/fyy//PJx8MEHx0svvRRVLXX+HnjggTjooINizTXXzIbjatKkSSy88MKxxhprRN++fbNy9OUZMGBANGjQYJZH796984HLCy64INZee+1sHxSfJ+0XAACAsiy33HKx9NJLlxhGuCLhv+JVA//444947bXXylwut87iQcNUfbC0fs5GG200y/JXXHFFqfPm+jupiuGRRx4ZnTt3zvp5Cy20UPTo0SNuvPHGmD59eoV/+Okz7LPPPll/sXnz5tlQyeutt178+9//dmEPAACYI6NGjSrxPI22VZo0Glf//v2zPskqq6ySjciVriel6z7rrrtunHzyyfHDDz+Uu6103SjXXyquvGtMxftmqUhHTpoubbk0f1k++eSTOPbYY7NRwtJ1sGbNmmVDNKf+48UXX5zdhFaWHXbYodTt5a4XvvPOO9m1ttTva9myZanzlvUobz8Vf6Sq+gCFrnFtNwCAwpOCe6nzkKtOceCBB8YzzzwTXbp0qZL1Dx06NPbYY4/46quvsucrrrhibLfddtn2Ukfj5ptvzh69evWKO++8M9q0aTPX23zyySezbebuGltsscWyjl3q6A0fPjzrPH3wwQdx9dVXxwknnJAF/xo2nDW737Fjx9hvv/3yF8Nef/31/Hvvvfde1pFK20gXxVKHJg0p9tNPP811+wEAgMKQwnw33HBDiWBgadJ7qc+y6aabZsG8dOPS22+/nR+iOL1e2pDG6QatZZZZJnvktGrVKt/P+fnnn8sd4nillVbKz5v6UB9++GH+vSeeeCL23HPPrC+01lprZX3IVPkw9ZvSI/UrH3744VIvFOWkSvdHHXVU1jdL0+kzpr5bCg+OGTMmTj311Gz/PP7447PZkwAAACW9+OKLJfpBqa8xs3TDU7oRKlV/T1L/Jl3zSeG4FNJLfaDU90o3NKXw3dFHH13qbk7L5KQAYk6uP1XavMX7ZsX7W2lY5dVXX32W5dL8pRXtSGHBa665JusDputgaf2pYMh3330XgwcPjkGDBsX5558f1157bdaHm1kKFqbCG0nqxxUPW6brZ6eddlp2LTEV6Eg3vqUw4dSpU0t8vnvuuSf/WuqfdujQodz9lG6Ae/DBB7N27rjjjkY0A0iKAKAW7LnnnmlM4vyjWbNmRUcccUTRxx9/PFfrHTx4cFHLli2zdS688MJFAwcOLPH+tGnTii655JKiBg0aZPN06dKlaPTo0WWub9CgQfk29uzZs8z5rrvuumyehg0bFl177bVFU6dOLfH+uHHjik488cT8uk455ZTZfpbbbrstP/8222xTtMQSSxT16dOn6M8//8zPM3HixKJu3bpl85x55pmzXScAAFDYHnrooRJ9seHDh88yz4QJE4oaN26c9TVyTjvttPwyXbt2LXXdb7/9dvb+YYcdNtd9rCT1cXLz7r777kULLbRQ0YMPPlhinlGjRmXtyc138803l7vOf/7zn/l5V1xxxaLPPvusxPu//PJL0bbbbpu9t/baa+fnTe0GAAAKS/G+0+z6BA8//HCJ+c8999xS5zvppJOy91u0aJH1z2bMmFHi/Z9++qmod+/e+fXccMMNlWpnRRXvb1X0+tL06dOz61W55Q455JCiSZMmlZjn008/LVpppZWy99O1uFtvvbXcdaZ+YW59hx56aNH8889f9NRTT5WY58033yxq1KhRNs+wYcOy13beeef8cn379p1t22+55ZZs3nQtEoD/MTwxALUi3SlUvMJfqgKY7jhaddVVs1Ls6S6it956K7tLqaJGjx4du+22W0yaNCl7noYK3mqrrUrMk4bUOv744+Nf//pX9jxVI0zl36tKuuPr8MMPj8aNSxbzTXdMXXTRRXHYYYdlz9PdYamSYEU99dRT0a1bt/jPf/6TDZ2Vk+48++c//1ll7QcAAOq3VIEhN9RwWUMUp2qBqXpE8SGGi09/9NFHWcXAigxNXFXuu+++rB+38847zzLc1yWXXJJ/fv3115dbPTFVw0jS0Mapn5Uq0xeX+qkPPfRQto+GDBlS5Z8DAACoH9L1q99++y2rep6u0+y6667Z6+n6UOq75K5DlSVdM9ppp51mqZSeRrK67bbb8te30uhVaTt1wTnnnJP1o5I0wleq0j7ffPPNUj0+VQ9MFf1SnrFPnz5ZBcKKSOtLVRO33nrrEq+nio0bbLBBidcOOeSQ/HQaVeyvv/4qd92pwmNy6KGHVqgtAIVAaBCAWpGG4X311Vdj5ZVXnuW9Tz/9NM4777xYb731YtFFF40DDjggu7jzv5ulypaCeLkLV5tvvnmpw2XlnHLKKVnJ9CQNjTVw4MC5+jxpqK4zzzwz6/yUJxdQnD59eoly8RVx1llnlfp6uiCXOkSpnDoAAEB50g1N6YaknNKGKM69Vjz8l/pn6aJPkvpmpYUN02spbJeGmqpq6ULUEUccUep7PXv2jGbNmmXTQ4cOjT///HO2farUz0zDXJUmrSvdyAYAAJCz8cYbZwG/3CP1fRZaaKFs+NtUFCPd0JSCgl9//XV2jWvmMGDOZpttll1P2nvvvSt0PWnChAnx8MMP1/oPYsyYMXHhhReWKA5SliWXXDJ69+6dHxb48ssvr9A21lhjjdhhhx1Kfe/cc8/NroW1bds2vx+XWWaZbHrcuHFZIZGypBvf0pDP66yzTqy22moVagtAIRAaBKDWpIoO77//flx33XXRuXPnUuf55Zdfsjuqttxyy2z+Rx99tNT5UhWMm266Kf985uoTM0sV+nr16pV/nqs2MTehwX79+pV50an4HWI5b775ZqVClmV1ZNI6U+dSRwcAAKiI4mHAF154YZYbtFJosFWrVllQMCdVy9hoo41KzFNcqvie+jjdu3fP36BVldZff/1ZKljkNG3aNOsz5ap9lFbFIlV6f+ONN/LPZ3fT1bbbbhsNG/pfpwAAwP+k61T77bdficcee+yRFbFIQbaRI0dm1QPTDUpPPvlkmbsthd3S9aQUOKyO60nVJV2ry1XzS9frSisKUlzxwh733ntvhbaRqheW1ydM18LS9b0khTIPPPDAWSoJllXBMFFlEKCkkmMnAkANa9KkSTZkb3qku3zS3VJPPPFEfPHFF7PM++WXX2YXdtK86a6t4ndpvfvuu9ndVsVDfLOT5klDXCWvvPJKFjyceVjhOZHakjpw33//fdamtN6ciRMn5qdLG86rLLPrfAEAAFQmNHj22Wfnb9RKN3Otueaa2fPUj0kBuxSaS/21mZdL/bVcVcEUNsz1y15++eWYMmVKtQxNnHTp0qXc94tfcBs/fvws77/22mslnuc+b1nShah0U9i3335b6bYCAAD1z8knn1ziRqri0s1Ljz/+eFYdfdCgQdkjVdq7+eabs4qEZS2T+inpmtKIESOy60lplKrSriFV5npSdXnppZfy06li3+zkqgAmY8eOzSowllVAZE6vhaWAZqramK7DpWGi00hmM68jVTq8++67s5vbdtttt0qtH6C+ExoEoM5InYz0SMMMp8oQqYOVyonPfAfV9ddfn3Usjj322PxrqSNQ3Owq/s08z++//x4//vhjiU5MZaUhjo855pgs3FgRqRJHRc3ujjMAAICKSv2u+eefP3/jVaoamAvRPfvss9m/qVrGzIq/NmrUqPjwww9j9dVXz57nhisubbmqMLvqhc2bN89Pp/DizIr309JnT8M0z06bNm2EBgEAgNlKVcrTsLrp2lXqW6U+ye233x6LL754NlTxzNIwu2ko4xQWrOrrSdXlk08+yU+/9957+eGHy5KuuxWXrvvNLjRY2Wth7du3z6oT5kYpS9UGr7zyyhLzpOIh6cayPn36lFm9HqBQGWMDgDophfeOPvrobPiojz/+OKtyUVzqZBW/EJTuUiouDaU1OzPPkypszKlU2nybbbbJLkSlobFSZy91oNIdTKn6Ru4xbNiw/DIzDwFWnpkrfAAAAMypVGF94403LnWo4dx0aRUDl19++fwwwMUDhrnQYAr2VaTixJyYXZ+oeCX60owbN65S/cWkRYsWFWwdAADA/yrl7brrrvld8e9//3uWa0+nnHJK7LvvvllgsHXr1lkhja+++iomT55c4npSqlY4J9eTqkvx63Dpul3//v3LfTzyyCMllv/tt9+q5VrYIYccUiKMmRtCeeZhi4vPB8D/CA0CUOetssoq2RBYe++9d/61X3/9NYYMGRJ1QRq6q2/fvvlOW7p7LIUaU+fQRSYAAKAuKh4KTDdrpRue0lBYacipJZdcMlZYYYVSlyteSTAXMPzpp5/is88+y4KIKZAIAABQqIrfoJUCbMWH9X311VfjwgsvzN/4lEawOuGEE7IKfKkgxbzi1FNPLRFwrMijuoYGTn3bTp065W8WSyOY5Xz00Ufx9ttvx3rrrRerrrpqtWwfYF4mNAhArUh3FOWGwqqo888/v8Tz4cOHlxg2qriJEyfOdn0zz7PIIovEnLjjjjvyVQ9ThcQ99thjjtYDAABQG6HBVNFi8ODB8c4772R9tfKGGC6+3Ouvv56FDXPhweoamrgqFB/mqiL9xeTPP/+sxhYBAAD1URqSuLjvv/8+P33TTTeVCBeuv/76Ma8ofh1u5qGHa3to6AMPPHCWyoK5UcKSQw89tFbaBlDXCQ0CUGsXbJZbbrlKLZOqXSy44IKllilP1QiLKz4McFm+++67/HQqAb/UUkvFnEh3KuWsueaac7QOAACAmpT6Y0svvXT+eQr+lTc0cc5mm22WXZTJhQ1ffvnlbGji2S1X21ZcccX8dLqBrfhwxRUZfgsAAKAiZh5KuFGjRvXielLx63AVuQZXkw444IB81ft0c9unn36a3eB29913Z9cViw8ZDcD/ERoEoNakIYYrezdSKtees8QSS+Sn11577VhggQXyzysydPF7772Xn95www1LdNwqI5WXLy3IWJqKVrQAAACobsVDfin4l0KDKRC46aablrnMwgsvXOLi1rPPPhsvvPBCFkCs7I1hNalHjx4lnr///vvlzp8uMNW1C2EAAEDd99NPP5V4vthii9XJ60nFr7dVRLqBLOfdd9+dJRxZmgEDBmRhw7XWWiu76aw6qztus802JaoN3nfffTF+/PjYZ599okWLFtW2bYB5mdAgALVm+vTp8dRTT1V4/i+++CJfDSLdGZQ6GTnpDqLi5cUfeuih2Xa2Bg4cmH/ep0+fmFMdOnTIT3/99dflzju7C1MAAAA1pfhwwqkSw9tvvx1rrLFGLLLIIhUOG95+++0xevToOj00cbLMMsvEBhtskH/+yCOPlDv/k08+GTNmzKiBlgEAAPXJSy+9VOJ5z549q/16UvPmzUtceyvunHPOid69e2d9nIou8/HHH2fLHHTQQfnX0vP55psvm/75559n+Zyluf7667O+ZvrczZo1i+p0yCGH5KfvvPPOuOaaa7JpQxMDlE1oEIBaddppp2UVB2cndViOP/74/PMjjzwyX2o854QTTsjuJspVyXjxxRfLXN+FF16Y3WGUbLnllrHVVlvN8Wfo1atXieqFxSsYFjdt2rS44oor5ng7AAAAVSlVFCxecT31uyoS/is+Txrqt64PTZzTr1+/fDWNW2+9Nb7//vtS55syZUqce+65Ndw6AABgXpfCdsWLWmy//fYlRs0qfj0pFdX473//W+p6Uj8rVcurqOLVDMeOHVvivVtuuSX69+8/y7bKWyZd50rLFC/8kW4uO/XUU/PPTzzxxBKVE2f22GOPZZXpUx/slFNOieqWrvN17Ngxm04FSIYOHRrrr79+rLzyytW+bYB5ldAgALXq22+/jXXXXTfreJRVxSH9YZ+CfbnOSaoOUVoHI3VYHnjggWjVqlX2fNddd41nnnmmxDzpIthll10W559/fva8S5cu2R1Hc+Mf//hHNjxyksqx77zzzvHBBx+UmCdXAj19FgAAgLogVXDv1q1bidcqEv7729/+Fi1btsw/T8HD8oY0ris22WSTOOaYY7LpP//8M7beeuuson1x6aa21JdMgcKlllqqlloKAADMS9L1rUcffTTrT6WbkJJUXe+qq64qMV+qepcLtqU+yXbbbRfDhg0rMU+q4rfDDjvEiBEjKrz94lXVixfUSAU2fvjhh1nmSXr06JGffvXVV2Pq1KnZdPo3BQaTDTfcsMQy6drcjjvumE2n613bbrtt/Pjjj7Psi1SRfo899sien3zyydl1wOrWsGHDOPDAA0u8psogQPkaFFVksHkAqGKpjPkTTzxRosrgwgsvHKuvvnq0bds2qyKY3ktly3MdjvQH/2GHHRYXX3xxiQtUM0sdldQZ+eqrr7LnK620UqyyyipZR+2tt97KOly5u47uuuuuaNOmTYnlf/nll3xVwzRvuhMqWXTRRfMVCVNnqnhZ9p9++im22WabfFgw3TnVvXv3WHbZZbPAYOpwTZo0KSuPft1112XzpM+QAoZJ6gCmR/Ftf/PNN/H6669n02k9xTtwqcMFAAAwt84888w4++yzs+k01FSqyNC0adPZLpf6P08//XQ2vc4662R9rbJUpo+VQnypMnyS+lcffvhhNt21a9esv1i8P/Taa6/FzTffnE2nG8ZGjRqVTaebztq3b5/dWHbppZeWaEv6X6HHHXdcVgU+Tad+5nrrrZdduEvtTOtMw3Tdd9992c1mgwcPLrHOJK1zdkM4AwAA857ifZckF56buU+QkwJ2aZk0lPCYMWNKVBRM14JKuxEpXfdKYbtc5fMmTZpkfZIll1wyRo8enfVJkj333DOrEjhz3yn1m4pfL0o++eST7JpUCiKm/lyqDp/Ce2kI4cmTJ8e+++5b4rPkpNdzhTWWX375WG211bI+WLq+lq5hpX5eur42c3GOFB68/PLLsxG20k1kqU+YPmva/jvvvJNdM0ufK402dsYZZ8yy3QEDBmSPsvpypV2Hq4gUtOzUqVPWxoUWWihrR/FhmAEoSWgQgFqTOhPvvvtu1gFKpc5TSG748OHx+++/ZwG/1CFJgb7UIUklxHffffcKV3pI677nnnuyO7vSulNHK3VQUrn1dDfVXnvtlVWZKE3qqC299NLlrn+//fabJbiXOl633XZbVu3wo48+ysKCqeph6qBsvPHGcfjhh2dtKG3d6UJdGiqrIttOZP4BAICqkG5Uyl1wShe2ckHA2bnyyivj6KOPzqZPP/30fPBwbvtYL7/8ctZ/qkh/KM2///77lzlf6j+WNQTxm2++Gddee20WCkwXqFLfLc2fqg/26dMnu1C10UYb5UODxaVKIKmfBwAA1C8VvUaTkwpg5K5lrbDCClkl91SJL4XvypOug11//fXZNazPP/88Jk6cGPPPP3907tw5C/yl60kpuFda3yhdh0qFOWaWbrpKNz6la24pwJjCg6lNKRiY+jgp3FfatbQU/rv33nuz7aXrXKmwR+oLpcBfKspRlq+//jq7ieuFF17I9lsaUjn1q5Zbbrns+lsK/KXPU5p0Peyss86q9HW4ikiBzDRy2VFHHZXdLAZA2YQGAQAAAAAAAACYp6WKi6lgSaroWF7oEYCIhnYCAAAAAAAAAADzqo8//jgLDKYRxwQGAWZPaBAAAAAAAAAAgHnWLbfckv176KGH1nZTAOYJhicGAAAAAAAAAKDO23///aN58+Zx3XXX5V/7/fffY6mllopGjRrFiBEjolmzZrXaRoB5gUqDAAAAAAAAAADUeWkI4ttvvz0LB+acccYZMW7cuDjyyCMFBgEqSKVBAAAAAAAAAADqvFVWWSU+/fTTaNeuXfTs2TOGDRsWQ4YMiZVXXjneeeedmG+++Wq7iQDzBJUGAQAAAAAAAACo83bYYYdYddVV46+//orHHnssxo4dG3379o1BgwYJDAJUgkqDAAAAAAAAAAAAUCBUGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAgGtd2AwrRX3/9FR9//HE23bZt22jc2I8BAAAqY9q0aTFmzJhsetVVV43mzZvbgeiHAQBANdEHo7JcCwMAgLrdD5NWqwUpMNi9e/fa2DQAANQ777zzTnTr1q22m0Edpx8GAABVQx8MfTAAAJj3+2GGJwYAAAAAAAAAAIACodJgLUhDEhdPgi622GI13obp06fH2LFjs+k2bdpEo0aNarwNUCicb+Bcg/qmLvxuGzlyZL56d/G/r6Es+mFQOOrC7ykoFM43KJxzTR9s3vfZZ5/FrbfeGs8++2yMGDEiJk+eHO3bt49OnTrFhhtuGL169Yp11lmn/vTB3j0vYtiAmt0m9UeLRSM6bR3RaduI1h1ruzXzhLrwuwoKgXMNCut8G1nN18KEBmtB48b/t9tTJ6lDhw61cnA3a9Ysf2D5ww2cbzCv87sNCvd8K/73NVTkONEPg/qtrv2egvrM+QaFea7pg81bioqK4swzz4wLLrggllhiidh1112jc+fOMXHixHj55ZfjiSeeiEGDBsWTTz4ZQ4YMqT99sB9aR4z3/wuYU2MjRt35v0e7bhHL7RrRaZuIpq3t0nnkdxXUV841KNzzrXE1XAvz1zIAAAAAAADUQ8cee2xcccUVsc8++8SNN94YzZs3z793zDHHZK8deuihUe+senhMX2an+O2337KnCy64YDRq2LC2W0Vtm/xrxHcDIn58LmLGlIotM/rd/z3ePj1iqa0jOu8a0X69iAaOJwBg3iY0CAAAAAAAAPVMqh6YAoOrrbZaNjRxadVJDj744LjyyiuzUF29Mv/SES07xtQGY/73PA3npvIZScctIyaPixj2RMQ3D0T88mHF9sv0vyK+e+R/j5YdIpbb+X+P1kvZrwDAPEloEAAAAAAAAOrZsMSpkmBy8sknlzmcWYMGDeLTTz+t4dZBLWu2UMQK+/7vMe7LiG8ejPj2kYi//n/IdHYmjYj48Ir/PRZd5/+GL27SsrpbDgBQZdRNBgAAAAAAgHpk8ODB8c0330TDhg1jm222qe3mQN210PIR3U6L2PWdiE1vj1hqm4iGTSq+/Ki3I14/LuL+NSNePSbi5zcjimZUZ4sBAKqESoMAAAAAAABQjzz00EPZv0sttVTMP//8+ddnzJgRkyZNitatW0d9dtX5X8b0/xZlFReTBg1+i2hQ262i7lsiIo6OKDo6Ysa0iKKplQsAvpqb+DCiYeP/PRoUyIFX9L8Kp4nzDZxrUB9/tzVaokH0/dfyUZ8IDQIAAAAAAEA9MmTIkOzfjh07xvTp0+OWW26Jm2++OYYOHZo9b9q0aayzzjpx4IEHxj777JNVJKyMESNGlPv+yJEj89Npe+lRk1JgcIERTWt0m9Q3jh8A4P+Mjyk1/zdtNW9PaBAAAAAAAADqkU8++SRfWXDzzTePV199NQ466KA4+eSTs4Dgiy++GDfccEP2+v33359VJpxvvvkqvP4ll1yywvOOHTs2mjVrFjUpVxUGAACq6u/LMWPG1OjOTH9HVyehQQAAAAAAAKgn/vjjj2wI4iSFApMBAwbE3//+9/w8O+ywQ2y99daxzTbbxMCBA+Pwww+P/v3711qbAQCAmiU0CAAAAAAAAPXE77//XuJ5CgYWDwzm9OrVK3bZZZd44IEH4o477ohjjjkmVl999QptY/jw4bMdnrh79+7ZdJs2baJt27ZRkxo0+K1GtwcAQP3WoEGDGv+bdvLkydW6fqFBAAAAAAAAqCemTZtW4vnOO+9c5ry77757FhpM7r777gqHBjt06FDh9jRq1Ch71KRGSzSI8TElP0xxusgbDWq0CRSadKgVTY+YMS2iqOQ5WDENIho2jmiQHg3nveO16P+GBXe+gXMN6oWikr/b0t+XNf43bTVvT2iwAL129ZgY98PkmDr1f3+wNmkyMh3htd0sqL+Kipxv4FyDev27baGlmkWPPjV7dxUAAABQulatWpV4vsoqq5S5q4qHBN955516s0t3PGz5+GXi9Pht3P8qDi640ILRqGHNXuSlcDWePCYW/PnRWOinB6L5pC8rvfzk+ZaJcYvtEuMW2ymmNV8s5gXTZzjfakK6pN+w+KPh/02X917xeRo1/P//Fl/m/+dURQbqvunTp8eYMWOy6VTxrKYDTFBIphfA+SY0WIDG/Tglxnw1pdgrxaeB6uV8g5rhXIOaM8X/TQIAAIA6pHXr1tG0adOYMuV//49swQUXLHPeNHRwzujRo6O+uOutiCc+TBd2/+/zQc1JN9ceEhEHx/KNP46t53swNm8xIBZoWLFhs5v98V20//aiaPvNJTFsWpeYPo9c0m9R2w0oMKn21fT//6gqDWaebjDT68WKtpb6/kzBQ2WLql5W8+z/Vz4b3qCBfQw1eL79vtzhseoG29erfT5v/IUBAAAA8zAV36EGqfYOzjeob1R7p5IaNmwYK6ywQnz00UelDldc8vD634XQpD5WT4Ha1SC+nLZafDlhtbh6wmmxfvMXYusWD8a6zQZFowYzZrt0mme5Jl/USEuBeYg0JtTK+fb+n7/Wuz0vNAgAAADVTMV3qC0qUIPzDeob1d6pmO7du+dDg6NGjcpChKXJDbmWLL744nYvVJOp0Sxe/mub7NGm4ajYssWjWYBw6SZf2ecAQK1oaL8DAAAAAABA/bHTTjvlp4cMGVLmfEOHDs1Pb7jhhtXeLiBi7IxF455Jh8Xev7wQB/7yRDwyaZ+YMGMBuwYAqFEqDRaghTo2nWk4g8YRDdSwhWrjfIOa4VyDWjvfsr8vAQAAgDpj8803j1VWWSU++eSTuOuuu+LYY4+NBqVcC7rzzjuzf5s1axb7779/LbQUClmD+GLq6tnjPxPOiB7Nn4+tWzwQ3Zu9UqHhiwEA5obQYAHq0adtTJ8+PV9yvm3bttGoUaPabhbUW843cK5BfeN3GwAAANRt6brPtddeG5tuuml88MEHceGFF8Ypp5xSYp577rknnnzyyWz63HPPjSWWWCLqi7+vEbH2UtNjwoQJ2fP5558/GjZ0LYy6rHlEbBd/xnbx5pSR0f6XR2PB39+NRtMnxryhKKZNm55NNW6czjUFa6pvT//vP0VlPc9NFJue+b2KriO/qnLeK2udVI+0v4v+/05PNwOoDQU1d741abVovdvdQoMAAABQzVR8hxqkAjU436C+Ue2dObTBBhvE3XffHQcccED861//ildeeSW23XbbLFA4aNCgePDBB6Nhw4bRr1+/OP744+vVfl5xsYgu7SLGjJmcPW/bNgUpa7tVUFGLRcQR8+xNxgsrWAM1cq4pDgXVa3oBnG9CgwAAAFDNVHyHmlMI/0MP6grnGzjXqPt22WWX6N69e1x55ZUxcODAOOmkk2LGjBnRoUOHOPjgg+PII4/MhjEGAAAKi9AgAAAAAAAA1FNLLbVU/Pvf/84eAAAASUO7AQAAAAAAAAAAAAqD0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0CAAAAAAAAAAAAAUCKFBAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAAAAAACgQAgNAgAAAAAAAAAAQIEQGgQAAAAAAAAAAIACITQIAAAAAAAAAAAABUJoEAAAAAAAAAAAAAqE0OBMTjzxxGjQoEH26NevX+38VAAAAAAAAAAAAKAaCA0WM3To0Pj3v/9dHfsZAACgTho1alRcffXVsf3228eSSy4ZzZo1i1atWkXnzp1j3333jUGDBs31Nl5++eX8zVmze1x66aVV8rkAAAAAAAAoXeMyXi8406ZNi4MOOiimT59e200BAACoEYceemjcfvvtMWXKlCwwuPvuu8dyyy0Xf/31VwwcODDuvPPO7JFeT/OlQCEAAAAAAADzNqHB/++yyy6L999/P/7+97/HY489Vrs/FQAAgBrQv3//LDC43XbbxX333RfzzTdf/r2jjjoqrr/++jj88MOz91IVwHvuuWeutvfCCy/EEkssUe487dq1m6ttAAAAAAAAUD6hwYj45ptv4qyzzopu3bpF3759hQYBAICC0bJly7jllltKBAZzDjvssKx/9Mwzz8S9996bBQnXWWedOd7WsssuG506dZrLFgMAAAAAADA3Gs7V0vVoSK6pU6fGTTfdFA0b2iUAAEDhWG+99aJt27Zlvr/TTjvlpx9//PEaahUAAAAAAADVpeArDaaKGi+99FKcdNJJ0bVr13j55ZerbWcDAADUJY8++mgsueSS5c7TsWPH/PSPP/5YA60CAAAAAACgOhV0aPDnn3+OE044IRsi68wzz6zt5gAAANSoXr16zXae8ePHlxjKuCoUFRXF77//Hk2bNo3mzZtXyToBAAAAAAComIIODfbp0yfGjRsXDz74YLRo0aLK1jtixIhy3x85cmR+evr06dmjpqVtzpgxIz8NON9gXud3GxTW+eZv2JozbNiw/PQGG2wwV+tKld0feeSRrNr7pEmTstcWXnjh6NGjRxxyyCGxzTbbzHV7AQAAAAAAKF/BhgYfe+yxePjhh6N3796x6aabVum6Zze8V3Fjx46NZs2aRU1LF3mLVwxp2LBhjbcBCoXzDZxrUN/Uhd9t6e9oasaAAQOyfxdddNHYcccd52pd+++/f/ztb3+Liy66KDp16pQdR88++2zcdddd8fjjj2frv+OOO+aooqGbt4C6FG6HQuF8g8I51/xOBQAAqF8KMjQ4YcKEOOKII6Jdu3Zx2WWX1XZzAAAA6qRPPvkk3nzzzWz6nHPOmesK7f369YszzjgjGjRokH9tzz33jD322CO22267rAphkm7wqiw3bwF1KdwOhcL5BoVzrrlxCwAAoH4pyNDgiSeeGD/99FPcc8892VBYVW348OGzHZ64e/fu2XSbNm2ibdu2UZt3BS6yyCLRqFGjGm8DFArnGzjXoL6pC7/bJk+eXOPbLDRFRUXRt2/fbLpXr15x0EEHzfG61l133fjhhx+iY8eOpb6/1VZbxWGHHRZXX311Fhx86qmnDFUMAAAAAABQTQouNPjqq6/GjTfemF30StUsqkOHDh0qPG+6wFpbgb3c3Yi12QYoFM43cK5BfVPbv9v8/Vr9Lrzwwhg0aFB06dIlGz64eHXAymrevHmZgcGcAw88MAsNJjfffHOlQ4Nu3gLqUrgdCoXzDQrnXHPjFgAAQP1SUKHBKVOmxMEHHxxNmzaNs88+O3755ZdZ5ile4v+PP/4oMc8CCywQTZo0qbH2AgAA1IY0PPBpp50Wiy++eAwcOLBaKrTPbNVVV41mzZplFyNff/31Si/v5i2gLoXboZA436AwzjW/TwEAAOqXggoNpiGJv/zyy2y6W7dus53/kksuyR45qcrGRhttVK1tBAAAqE3PPfdc7LXXXtGuXbt48cUXY5lllqmxi5ApnDhy5Mjs5q1p06ZF48YF1WUFAAAAAACoEQV1BaZ9+/bx/PPPlzvPhx9+GMcff3w2vc8++8S+++6bf69r167V3kYAAIDakkKCO+ywQ1Zl/aWXXooVVlihRrc/Y8aM7N80FHKukgoAAAAAAABVq6BCg82bN4/NNtus3HmKV7JIFTVmNz8AAEB9MHjw4Nh+++2jZcuWWXhwxRVXrJL1jh8/Pv7zn//EBhtsED179ixzvqlTp8avv/6aTacqh0KDAAAAAAAA1UPpBgAAgAL3+uuvx7bbbhstWrTIAoOrrLLKLPMceuihWaiwssaNGxenn3563HvvveXO995772XBwaRHjx6V3g4AAAAAAAAVIzQIAABQwN56663o1atXNGnSJJ5//vlYbbXVSp3vyy+/jI8++miW1z/55JPo0qVLdOjQIV555ZUyt/Pcc8/F9OnTy3z/uuuuy08fcsghlf4cAAAAAAAAVExBDU9clnThK3fx6/PPPy/x+l133ZVNL7roorH55pvXWhsBAACq2pAhQ2KrrbaKiRMnxiWXXJINJfzyyy+XOu9vv/1W6uvnnXdefP3119n0ySefHG+88Uap8w0bNixOPPHEuPTSS6NBgwYl3uvfv3/ceeed2fQee+yh7wUAAAAAAFCNhAYj4pFHHomzzjprlp3z6KOPZo+kZ8+eLlwBAAD1xq+//hpbbLFFFhRMjj/++Nkus9RSS83y2owZM/LTRUVFs7zfqlWrWHbZZePbb7+Nf//73/HSSy/FTjvtlFUmTEMXDxw4MKtwmPTu3btExUEAAAAAAACqntBgRPTr1y97AAAAFIoJEyZkob25deqpp8bQoUPjzz//jIsuumiW9xdZZJGsEuGgQYPiiSeeyIZDvuKKK7KwYvPmzWOJJZaIgw46KA488MBYd91157o9AAAAAAAAlE9oEAAAoAB16tSp1MqAlbXaaqvlhycuSxqOeJNNNskeAAAAAAAA1K6Gtbx9AAAAAAAAAAAAoIYIDQIAAAAAAAAAAECBEBoEAAAAAAAAAACAAiE0CAAAAAAAAPXMRhttFA0aNJjto1WrVrXdVAAAoIYJDQIAAAAAAAAAAECBaFzbDQAAAAAAAACq3g477BAXXHBBufM0bKjGCAAAFBqhQQAAAAAAAKiHFlhggVhhhRVquxkAAEAd49YhAAAAAAAAAAAAKBBCgwAAAAAAAAAAAFAghAYBAAAAAACgnpsyZUqMHz8+ioqKarspAABALRMaBAAAAAAAgHrot99+i/POOy86d+4czZs3jwUXXDCaNGkSq622Wpx66qkxevTo2m4iAABQCxrXxkYBAAAAAACA6vXYY4/Fiy++GAcddFD87W9/ixYtWsQXX3wRN954Y5x//vlx7bXXxj333BO9evWq1HpHjBhR7vsjR47MT0+fPj171LS0zRkzZuSnAecbzOv8boPCOt+mV/N2hQYBAAAAAACgHurUqVO89NJLsfTSS+df23bbbaNPnz6x3XbbxQsvvBD/+Mc/4pVXXonu3btXeL1LLrlkhecdO3ZsNGvWLGpausibhmPOadjQAGzgfIN5m99tUFjn29ixY6t1/f46BgAAAAAAgHrmvvvuiw8//LBEYDAnDVXcv3//LMw3efLkLEQIAAAUDpUGAQAAAAAAoJ5p3759ue8vvvjisdVWW2VDGL/77rtZwLBr164VWvfw4cNnOzxxrnJhmzZtom3btlGbw7ktssgi0ahRoxpvAxQK5xs416C+mV4H/pZMN/dUJ6FBAAAAAAAAKEBrr712FhpMXn/99QqHBjt06FDhbaQLrLUV2MsNI1ebbYBC4XwD5xrUNw1r+W/J6t6m4YkBAAAAAACgALVr165EdUAAAKAwCA0CAAAAAABAAZoxY0Z+WiU+AAAoHEKDAAAAAAAAUI888cQTce6550ZRUVG58/3888/56cUWW6wGWgYAANQFQoMAAAAAAABQjzz88MNx+umnx6hRo8qd76233spP9+jRowZaBgAA1AVCgwAAAAAAAFAPDRw4sMz3vv7663jhhRey6b/97W+x8sor12DLAACA2iQ0CAAAAAAAAPXQKaecEl999dUsr//666+xxx57xPTp02O++eaLa665plbaBwAA1I7GtbRdAAAAAAAAoBqstNJK0aRJk2x44tVXXz1233336NatWzRt2jQ+//zzuOOOO2LMmDGx6KKLxv3335/NAwAAFA6hQQAAAAAAAKhHTjzxxNh3333jkUceieeffz5eeeWVLBw4derUWGihhWK11VaLbbfdNg488MBo3bp1bTcXAACoYUKDAAAAAAAAUM+0b98+jjjiiOwBAABQa6HBdPfSN998E8OHD4+JEyfGn3/+GS1atIhWrVpFhw4dYrnllsvKogMAAAAAAAAAAADzYGjwyy+/jDvuuCOeffbZ+PDDD2PGjBllztuwYcOsHPoWW2wRe++9d6y88srV3TwAAAAAAAAAAAAoGNUWGvz666/j6KOPjmeeeSZ7XlRUNNtlpk+fHu+//3588MEHcfHFF8dmm20WV155ZaywwgrV1UwAAIAa9cknn8Tbb78dX331VZlV2Lt06RLrrLNOrLrqqn46AAAAAAAA1P3Q4E033RR9+/aNyZMnZ8/btWuXXexKF77S9MILLxzNmjWLJk2aZEMWT5kyJcaOHRujR4/OwoYff/xxjBo1Kp5//vlYffXV47LLLot//vOf1dFUAACAajdixIi45ppr4s4774yRI0dWeLlFF1009tlnnzjiiCNiqaWWqtY2AgAAAAAAUBiqPDR4ySWXxEknnRTzzz9/9OnTJ/bdd985qo6Rqm+kYY1zAcRx48bFaaedVtXNBQAAqDbTpk2L8847Ly688MLsZqmKVGAv7ueff45LL700q8B+wgknxOmnnx5NmzattvYCAAAAAABQ/1VpaPDpp5+Ok08+OXr16hW33HJLtG/ffo7Xtcoqq2RDFB9//PFx4IEHRr9+/aJr166x3XbbVWWTAQAAqsWECRNihx12iMGDB2dhwTXWWCM222yzWG211Spchf2jjz6KF154IYYOHRrnn39+vPzyy/H444/HQgst5KcGAAAAAABA7YYG08WtNITwLrvsEvfcc080bNiwStabLqSli2J77713tv4tttgiu6gGAABQlysMbr311vHGG29kfaQzzjgjVl555XKXSRUE06NVq1bZUMTdunWLPffcM3vv888/j7POOiseeOCBbL2vvPJKFjQEAAAAAACAympYlVU00pBZt99+e5UFBnMaNGgQt956a1x99dXZdgAAAOqyf/3rX/Hee+9lN1Tdf//9sw0Mzs6KK64Y9913X/b48MMP46STTqqytgIAAAAAAFBYqizdt8gii8T2228fzZs3j+qQqgum9bdt27Za1g8AAFAVRowYEf37989uqNp9992rdKfuuuuu2brvuuuu+PHHH6t03QAAAAAAABSGKhueGAAAgIgOHTrEqFGjqm1XpOGO0wMAAAAAAADmRNWOI1yFBgwYEB07dqztZgAAAAAAAAAAAEC9UWdDg5MmTYr//ve/td0MAACAWjV69Oh46aWX/BQAAAAAAACoe8MTn3322VW2rg8//LDK1gUAADCvev7552PfffeN6dOn13ZTAAAAAAAAqAeqNDTYr1+/aNCgQVWuEgAAAAAAAAAAAKiLocGkqKhorteRgodpPQKIAADAvGiZZZapsnVNmjSpytYFAAAAAAAAVR4avOuuu2LPPfec5fUXX3wxevfuHdtuu23stttuscoqq8RCCy0UjRo1ihkzZsS4cePik08+ifvvvz/uuOOO+Pe//x2HHHKInxAAADDP+f777yt8s1RF3ndDFQAAAAAAAHU2NFiazz//PHbZZZcYMGBAbLjhhrO837Bhw2jTpk307Nkze+yxxx6x5ZZbZsHCv/3tbzXRRAAAgCq1wQYblFlxcODAgTF69Ojo2LFj/oaqxo0bx/Tp0/M3VP3www/RpEmT2HnnnaNp06Z+OgAAAAAAANS90OC9995basjv4osvjp122qnUwGBZF9f22muvuPzyy4UGAQCAedKhhx5aahX29HqHDh3isccei3XWWafM5d95553o06dP/Pzzz/H8889Xc2sBAAAAAAAoFA2rcmVp2OEll1xyltdfeumlci+GlSbN/8Ybb1Rh6wAAAGpGs2bNolGjRrO8fs8992QBwMGDB8+2j9S9e/esLzVs2LC45pprqrG1AAAAAAAAFJIqDQ2WJQ279ccff1RqmT///DPGjh1bbW0CAACoLqk/k26qmtmNN94YvXv3jpYtW1ZoPa1atYr9998/CxsCAAAAAADAPBMaXGihheLhhx+u1DIPPPBAthwAAEB98emnn5Zanb08aSjjL7/8straBAAAAAAAQGFpXBMb2WCDDeKhhx6Kww8/PC677LKYb775ypw3VSQ87rjjsqGJd9lll5poHgAAQI2YNGlSNtxwZXz33Xfx119/VVubAAAAqBrjx4+PIUOGxFdffRXDhw+PiRMnZpXoW7RokVWSTzeFdenSJbp16xYLLLCA3Q4AANTv0ODJJ58cjzzySDYUVwoPbrvttrHGGmvE4osvHs2bN88ugP30008xdOjQePLJJ2PcuHHRqFGjbDkAAID6olOnTnHTTTdFnz59ol27drOdf9SoUdn8aTkAAADqnhQKvOOOO7LHu+++G9OnT5/tMg0bNoy111479t133+zRsmXLGmkrAABAjYYGU0Dw+uuvj0MPPTTGjh2b7zyVpqioKOss3XDDDbH66qvXRPMAAABqxI477hjnn39+dO/ePS666KLYYYcdolmzZrPMl26sGjBgQJxyyikxZsyYOOSQQ/yEAAAA6pj+/fvHCSeckF37Ste3KioFC99+++1455134vTTT8/6hwceeGC1thUAAKDGQ4NJ6uykkut9+/aNDz/8sNyA4ZVXXhk9evSoqaYBAADUiFRN/e67744ffvgh9txzzywwuMIKK8xShf2LL76IyZMnZxedlllmmTjppJP8hAAAAOqIadOmxX777Rf33Xdf1m9r06ZNbLLJJrHaaqtl18JSZfmFF1446/M1adIkpk6dGlOmTMnChaNHj46vv/46Pvroo3jppZfil19+yW4Ue/bZZ+Ouu+6Kpk2b1vbHAwAACkCNhQaTDTbYIN5///3s8eqrr8awYcNi4sSJ0apVq+xCWHpfdUEAAKC+Sn2fQYMGxbbbbhufffZZFhJMN1XNfGNVrkLFyiuvHE8++aShqgAAAOqQ3XbbLR599NFYZ5114rTTToutt946GjRoMEfrevrpp+Pcc8+Nhx56KOsjPv7441XeXgAAgFoNDRavJpgeAAAAhaZTp07ZjVTXXntt3HrrrfHJJ5+UGMYqXWhK1SlStfbDDjssq0oBAABA3XDppZfGgAED4vzzz8+qws9pWDAnBQ7T4+KLL45TTjklLrjgguxfAACAehcarIgxY8bE559/HhtuuGFtNwUAAKBKpSDgUUcdlT3Gjx8f33//fb4KewoVLrDAAvY4AABAHTNq1Kg4++yzs+DgMcccU6XrPvHEE6N58+bxr3/9K3r37h2LLbZYla4fAABgnggNPvfcc7HvvvvG9OnTa7spAAAA1SYFBLt27WoPAwAA1HFt2rSJESNGxPzzz18t6+/bt28WGJxvvvmqZf0AAAA5DfNTAAAA1DlvvfVWHHDAAbXdDAAAgILXuHHjagsM5qT1p+0AAADUm9Dgxx9/HAceeGAst9xy2V1SjRo1KvORqgwCAAAUum+//Tb69+9f280AAACgio0ZMyZeeeUV+xUAAKhxNXarUrrIdcghh8S0adOiqKioQss0aNCg2tsFAABQGyZPnhzvvvtu/PTTT/HXX3+VOd8bb7xRo+0CAACgZjz33HNZEY3p06fb5QAAQP0LDX722WdZYHDq1Kmx7rrrRvfu3aNZs2ZxySWXxD777BPLLLNMNt/EiRNjyJAhMXjw4OjSpUvsscceNdE8AACAGpNupDrttNPimmuuiT/++MOeBwAAAAAAoP6FBq+66qosMHj99ddn4cFk7NixWWhwv/32i0022aTE/HfddVfsv//+sfXWW9dE8wAAAGrMjjvuGE899VSFK7AnqrADAADUfZMmTcpuEHviiSfiiy++iPHjx6siCAAAFG5oMFUO3GKLLfKBwdnZe++9Y8CAAVnY8M4776z29gEAANSEBx54IJ588slo165dnH322VkV9hQeXGutteLuu++Ov/3tb/kq7Gno4jPOOCNat26dXXACAACg7hozZkz06NEjvvnmGzeJAQAAdV6NhAaHDx+eVRQsrVJGWdU1Ntxww7j88stronkAAAA14o477oiWLVtmgcAll1wyX4U9WXTRRWOppZbKz7vyyivHVlttFSuttFIMGjQolllmGT8lAACAOqpfv37x9ddfR+PGjWP99dePFVdcMRZccMFo1qxZmct89NFHWRENAACAehkanDZtWiyyyCIlXst1kn7++edSl0lhwrLeAwAAmBcNHTo0u6EqFxicnfbt28eBBx6YVSFM/wIAAFA3PfXUU7HYYovFyy+/HJ07d67QMnfddZfQIAAAUCsa1sRG0tBbX331VYnXUnWN5s2bxzvvvFPqMq+88ko0atSoJpoHAABQI1JVwVQ5sLiGDf/XLZs8eXKpy3Tp0iU+/vjjGmkfAAAAcyYVwjjiiCMqHBhMlltuudh3333tcgAAoH6GBrt27Rq33XZbjBkzpsTrq6++etx8883xxhtvlHi9f//+8eijj8ayyy5bE80DAACoEanieqrEPvMNVcmPP/5Y6jIjR46MCRMm1Ej7AAAAmDNt2rSJJZZYolLLrLvuutn1MwAAgHoZGtxiiy2yihrdunWLq666KqZOnZq9vuuuu8aff/4ZPXv2jPXXXz923333LEh4wAEHRIMGDeIf//hHTTQPAACgRnTq1CleffXVEq81bdo0Fl100XjggQdmmT/1ne65555o3bq1nxAAAEAdtummm8aXX35ZqWXSNbKybiADAACY50ODKRyYhhpOHZ9jjjkmX3Hw8MMPj5VXXjmmT58eb731Vjz44IPZsFtFRUVZlcHjjjuuJpoHAABQI9ZZZ52sqvq9995b4vUePXrEyy+/HIcddlh8/fXX8ddff8UHH3wQ2223XfZ8rbXW8hMCAACow0455ZS46667sj5cRT3yyCOx9NJLV2u7AAAAai00mKpmTJo0Kbtj6o8//ojFF188PzTXiy++GLvssks0btw4Cws2adIkez548GDVNAAAgHolhQBnzJgRe++9d6y55poxfvz4/A1VqT900003xQorrJANWZyCgs8//3z2/qGHHlrLLQcAAKA8K664Ytx9993ZKFr9+vWLIUOGxO+//26nAQAAdVLjmtpQGnKrNO3atYv7778/Jk+eHL/++mu0adOmzHkBAADmZVtvvXXss88+MWXKlOx5Cgomm2yySVZp/bLLLptlmSOOOCJ23HHHGm8rAAAAs0oja83OOeeckz0AAACi0EODs5OqDi622GK13QwAAIBqkyqs9+/fv9T3Lrnkkth0002zoYt//vnnrH+02267Ra9evfxEAAAA6ojczV9VpUGDBlW6PgAAgDodGkydqjFjxmTDcS2wwALRtm1bHSMAAKCgbbXVVtkDAACAuitVg1911VXnej0fffRRDBgwoEraBAAAUKdDg4MHD44rr7wyBg0aFBMmTMi/Pv/882dDch111FGx4YYb1nSzAAAAAAAAoEKhwT333HOu99Tdd98tNAgAANTv0OCMGTPiiCOOiJtuuqnU8u2p4mC6myo9DjnkkLj66qujUaNGNdU8AACAGjd27NjsxqpvvvkmX4V9ueWWi549e0abNm38RAAAAOqYJZZYIlq2bFkl61p00UUV0gAAAOp3aPCwww6LW265JR8WTB2hDh06RIsWLeLPP/+MESNGxKhRo7L3brzxxixkeMMNN9RU8wAAAGo0LHj88cfHPffcE9OmTZvl/caNG8dee+0Vl1xyifAgAABAHTJ8+PAqW9dmm22WPQAAAGpaw5rYyKuvvho333xzdufVOeecEz/++GOMHDky3n333XjllVeyf9Pz9Hp6v1WrVtn8r732Wk00DwAAoMZ8/fXXsfrqq8cdd9wRU6dOzW6smvmRXu/fv3+sscYa8e2331Zre9LNW6nS+/bbbx9LLrlkNGvWLOuTde7cOfbdd98YNGhQlW7vqaeeiu222y4WX3zxaN68eSy99NJx0EEHxUcffVSl2wEAAAAAAKAWKw2myoGpomAKCKaLY2VJlQdPPfXU2GabbWL99dfPKg326NGjJpoIAABQ7aZMmRLbbrtt/Pe//82qCW644YbRrVu3Waqw526wStNp/hSoa9KkSZW359BDD43bb789a1cKDO6+++7Z8Mh//fVXDBw4MO68887skV5P86VA4ZxK1eQPOeSQrAJ9Gno5bXuppZaKd955JwtQpu2k8OLBBx9cpZ8RAACgqqQ+2y+//JL1n6qzkmHbtm2zm6wAAADm6dBgqjS4//77lxsYLC7N17t376wCBQAAQH2RKqqnSoObbrpp3HTTTdGpU6cy5/3hhx+yCnwvvfRSttzhhx9e5e1J1QxTYDBV/rvvvvtivvnmy7931FFHxfXXX59tN73XoEGDbDjlOXXyySdngcF08eutt96KZZZZJns9BQnT9nfYYYc47LDDsgqE6UYyAACAuhga7Nq1axx99NFxxhlnVPn6zz333Lj00kuzivNCgwAAwDw/PHEa7ioNq1UZa665ZowePbra2gQAAFDTHnrooejSpUs8+eST5QYGk1SFL82Xhgl+4IEHqq1NLVu2zMJ8xQODOSnEt9VWW2XT9957b7z99ttztI1PPvkkLrvssmz67LPPzgcGc/7+97/HbrvtllUjPOKII2Ly5MlztB0AAIDqtPDCC8d5550X/fr1i5NOOimmTZtWJeudPn16dqPVmWeemfWZUnV2AACAeT40mO6GmjhxYqWWSfPPzdBXAAAAdU0Kz+27774V7uuk+fbZZ5/49NNPq61N6623Xlb9ryw77bRTfvrxxx+fo21ccMEFWSAwDcG81157lTpPbljiH3/8Me6666452g4AAEB1S9XY0+hal1xySVZ18I477og//vhjjisXpuXTetL69txzz+jbt2+VtxkAAKBWhidedtll45FHHsmGt6qoNH9aDgAAoL4YP358LLbYYpVaJg3XO2HChGppz6OPPhpLLrlkufN07NgxP50CfZWVqgY+8cQT2XT37t2jdevWpc63wQYbRNOmTbPhkh988ME48MADK70tAACAmnDzzTdnfZurrroqCxAecsghWX9n1VVXza5ttWvXLqtKmPo4TZo0ialTp2Z9nXHjxmWjbH3zzTfx8ccfx7vvvpu9XlRUlIUR//Of//gBAgAA9Sc0uPXWW2fl2k888cSswkSjRo3KnDdVn0gl2F977bU4/fTTa6J5AAAANSINMfXtt99Wapk0f7rYVB169epVoaBj8aGMK2vIkCHx+++/Z9NrrLFGmfOli2mrrLJKDB06NAYPHpwNz1Ve3xEAAKC2NGjQIK644oqsT3XkkUdmIcB0Xev111+v8DpSUDBZZpllsnVtu+221dhiAACAWggNpgqD6e6oyy67LB5++OHYfffdo1u3brHEEktkw1P99ddfMWLEiOxi0n333RfDhg2LBRZYQAl2AACgXllrrbXitttui+OOOy4WWmih2c4/duzYuPXWW7PlakvqnxWvBjgnQzLnzK6qYXo/hQZTH/G7776Lzp07V3g7qU9ZnpEjR+anUyAxPWpa2ma6US43DTjXYF7ndxsUzrnm79fSbbnllvHll1/GU089FXfeeWe8+OKL8euvv852f6b+4CabbBJ77713bLfddtGwYcMq/5kBAADUemgwVdNIYcDtt98+vv/++7jwwgvLvbMqVZh44IEHqq2aBgAAQG3YY489sotJ66+/flxzzTWx8cYblznvoEGDok+fPjFq1KjsQlJtGTBgQPbvoosuGjvuuGOll099wJy0jvIUfz8tV5nQ4OwCiTOHMZs1axY1LV3oLV650YVBcK7BvM7vNiiccy39DU3ZVQdTlcD0SNe4UtXBFCRMNzZNnDgxuymqefPm0apVq6yYxvLLL5/1ddJyAAAA9To0mLvbKg0xdcABB8QXX3xR5nwrrbRSVnkjVSIEAACoT/bcc8+47rrrsiGrNttss1hsscVi7bXXnqUK+3vvvRc//fRTdsFpww03jN12261W2puqBL755pvZ9DnnnJO1sbJyQxMn6UJZeYqvv/hyAAAA84IUBEyBwMrcAAUAAFCvQ4PJuuuuG5999lk8//zz8cILL2R3W6ULQa1bt47lllsuNt988+zCGQAAQH2VKvelm6rSMLwpGPjEE0/MMk8KCybdu3ePRx99tBZa+b829O3bN5vu1atXHHTQQXO0nj///DM/narKl6f4+3/88UeltjN8+PDZDk+c9meuGn7btm2jNod0W2SRRaJRo0Y13gYoBM41cL5BfVMXfrdNnjy5xrcJAABAPQkN5qRwYHoAAAAUmhRYS9X7Lrvssrj66quz4ODMUuXBFNg7+uijo0mTJrXSzgsvvDAbIrlLly5x1113zfHQWcWrB06ZMqXceYu/P99881VqOx06dKjwvOkia20F9nJDydVmG6AQONfA+Qb1TW3/bvO3KwAAQP1SK6FBAACAQpaCgCeffHL2+Pzzz2epwr7iiivWavsefvjhOO2002LxxRePgQMHxsILLzzH60qfKScNv1zRqoTFlwMAAAAAAKAAQoN333137LvvviXK7gMAANQ3KSBY2yHB4p577rnYa6+9ol27dvHiiy/GMsssM1fr69SpU3561KhR5c5b/P2lllpqrrYLAAAAAABA6f5Xzx4AAIA6adiwYXHHHXfUyLZSSHCHHXaIBRZYIF566aVYYYUV5nqdK6+8cn56+PDh5c47YsSI7N9mzZrFsssuO9fbBgAAAAAAoJorDR5wwAFVtq7vvvuuytYFAAAwr3rjjTdi//33zyqxV6fBgwfH9ttvHy1btszCg1VV/bBbt27RqlWrmDhxYnzwwQdlzjd16tT45JNPsumePXtGo0aNqmT7AAAAAAAAVGNo8Pbbb48GDRpUybqKioqqbF0AAACU7fXXX49tt902WrRokQUGV1lllVnmOfTQQ2PkyJHx+OOPV2pXpqqB2223Xdx7773x9ttvx6RJk7Jg4sxeffXVmDx5cja98847+3EBAAAAAADMC6HBpE2bNqVeAKqsdCFp7NixVdImAACAmjQvVcl76623olevXtGkSZN4/vnnY7XVVit1vi+//DK+//77WV5P1QF33HHH+OOPP+Kee+6JDTfccJZ5Tj755Lj//vvjzz//jLvvvjsOOeSQWea5+eabs3+XXHLJ2GeffarkswEAAAAAAFADocErrrgi9txzz7lez1133RX77bdflbQJAACgJqXK6VWpuqqwDxkyJLbaaqts6OBLLrkkxo8fHy+//HKp8/7222+lvn7eeefF119/nQ8HpuGUZ5aCiMccc0xcdtllcfrpp8fmm28eSy+9dP79J554Iu67777sc1599dXRvHnzKvuMAAAAAAAAVHNosKqki0VVfaENAACgpqTqe6uuuupcr+ejjz6KAQMGRFX79ddfY4sttsiCgsnxxx8/22WWWmqpWV6bMWNGfrq8PtzFF1+cVZO//fbbo1u3bnHYYYdl63v33Xez1xo3bhxXXXVVbL/99nP8mQAAAAAAAKjh0OCgQYNixRVXrJJ1pcoTaX0AAADzamiwKqqwp+F8qyM0OGHChBg3btxcr+fUU0+NoUOHZkMPX3TRRWXO17Bhw7jttttip512iuuvvz4bjjhVL2zfvn3svffecdRRR0XXrl3nuj0AAADzirfeeituvPHGuPXWW2t0uyeeeGJWbT4588wzo1+/fjW6fQAAoJ6FBnv27Fll62rXrl32AAAAmNekCnqtWrWqknWl9XTs2DGqWqdOnaqkunsaejg3PHFFbLvtttkDAACg0H377bfRv3//Gg0Nppu+/v3vf9fY9gAAgLqpzg5PDAAAMK8aNmxYla3r73//e/YAAABg3gkDfvHFFzF+/PiYNm1amfO98cYbNdqu1JaDDjoopk+fXqPbBQAA6p6CDA2mIbCeeuqpePHFF+P999/PLuhNnDgxq+DRuXPnbGjkww8/PJZccsnabioAAAAAAADzgIEDB8Zxxx0XX375ZdRFl112WXZdLN2Y9thjj9V2cwAAgPocGpwyZUo0bdq02pepqHTX1iabbBKTJ0+OBg0axA477BB77LFHzD///NmQWnfccUdccMEFcdVVV2Ul4XfaaadqaQcAAAAAAAD1w8svv5yF8cqrLFiadK2qJnzzzTdx1llnRbdu3aJv375CgwAAUOCqNTSYqvdtueWW0bNnzzj//PMrtMw777wTO+64Y9x///2x/vrrV3mbJkyYkAUGGzZsmFUb3GqrrUq8f+qpp8aGG24Yn376aey5557x4YcfxgorrFDl7QAAAAAAAKB+SAUpUmCwR48esf/++8dKK60UCy20UDRr1qzMZR599NGsMmFNOPTQQ2Pq1Klx0003xbhx42pkmwAAQIGGBm+99dZ4880346233orp06fHRRddVO78b7/9dhbiGz9+fBx77LHZ8+rSu3fvWQKDycILLxyXXHJJbL311lnFw9R5SuXaAQAA5kbqG3Xp0iXatGlT4WWeeOKJ2G677ex4AACAOu7dd9+NjTfeOF544YUKVw9s27ZtFBUVVXvbbrnllnjppZfipJNOiq5du2ZVEQEAgMJWraHBVN582LBhceWVV8all16aBQfTv2VdQOvVq1dWCTDdfZUujlWHBRZYINZaa61yhx1ee+2189OfffZZtbQDAAAoHK+88kpss802scwyy8SLL74YiyyyyGyXOfnkk7Mbmo466qj497//XSPtBAAAYM6kUa523nnnSg03vPnmm8egQYOqdZf//PPPccIJJ8Syyy4bZ555ZpWtd8SIEeW+P3LkyPx0uj6YHjUtbXPGjBn5acD5BvM6v9ugsM636dW83WoNDSaXX355NhRw+jc90gdK/xb3xhtvZJX9UmBwlVVWyS6ipburqsN6660XQ4YMKXeeli1b5qdbtGhRLe0AAAAKR7polB6ffPJJVnki9XnatWtXbmDw4osvzi8LAABA3bb00ktHo0aNKrVM6heW1zesCn369MmGI37wwQer9JrXkksuWeF5x44dW+4wzdUlXeRNo5vlpOuVgPMN5mV+t0FhnW9jx46t1vXXyCdKw/sef/zxWYn1q666KqtAmPP666/nKwyuuuqqWXn06goMVtR7772Xn04X9AAAAObGBhtsEE8//XR2g1KqZr7JJpvEqFGjSp33xBNPzAcGUz8q9acAAACo23bfffd45plnKrXMxx9/HGeffXa1temxxx6Lhx9+OHr37h2bbrpptW0HAACY91R7pcGcdNEr3WF10UUXxTXXXJNVHEwdqDRE18SJE6Nr167xwgsvRJs2baI2TZkyJU477bRsOoUYDzrooEqvQ0l2oK6VrYVC4FyDwjrf5sXfqT169MguIKWbpj7//PPsBqV001T79u3z86SQYG4o4hQevPDCC2uxxQAAAFRUGgK4Z8+eWT8u9ecqUonko48+irPOOivOOOOMKt/RqVjHEUcckVUyrI6b0YYPHz7b4Ym7d++eTadrf7VRMKT4/ztYZJFFKl0JEnC+QV3jdxsU1vk2efLk+hEaTC644IJo3LhxnHfeeXH99dfHjTfemO3kFBhMw3MtvPDCURs7+LfffstKOr711ltx5ZVXZp20XXfdNWvfnJRqV5IdqGtla6EQONegsM636i7JXl3+9re/xbPPPpsFB7/88svYaKONYtCgQbHYYovFscceG1dccUU23ymnnJL1mwAAAJg33H///VlFv9SXu+GGG7KiGcsvv3y0bt26zH7zG2+8UW3tScHFn376Ke65555quf7WoUOHCs+bLrDWVmAvt+9rsw1QKJxv4FyD+qZhLf8tWd3brNHQYHLOOefE999/H3fffXcWGFxwwQVrLTCY3HvvvbH//vvnn3fs2DHrQKUqiA0aNKiVNgEAAPXXuuuumwUHt9pqq/j6669jww03zKoO3nzzzdn7p556atZvAgAAYN6RAoPFrytdd911tdaWV199NSuMkW5Y22OPPWqtHQAAQN1V46HBdHHsoYceyjpORUVFWYWSdLdT7gJZTdtyyy3j+eefj0mTJsVXX30Vd911V+y5557Rr1+/+M9//hNbbLFFpdepJDtQ18rWQiFwrkFhnW/VXZK9uqUhmlI/JPU3vvvuu+yR+kinnXZaNjQVAAAA85503auyqrqAxZQpU+Lggw+Opk2bxtlnnx2//PLLLPMUHz3gjz/+KDHPAgssEE2aNKnSNgEAAAUeGnzqqadi5513zjosq6++enaH0/nnnx+33XZbNsTZrbfeGjUtDQOWHjnHHXdcHHPMMXHVVVdl7UsVEVPVwcpQkh2oa2VroVA416Bwzrf68Pt0zTXXzIYnfvTRR7PnqQr7gQceWNvNAgAAYA5dccUV8fe//73C86f+YLouVZXSkMRffvllNt2tW7fZzn/JJZdkj5xBgwZlfVUAAKB+q7HQ4BNPPBG77rprVhEkdVKee+657G6l1q1bxymnnBL9+/fPKpbcfvvttToscLr4efnll2dDJn/66adxyCGHZNU/amv4ZAAAoH5KAcEBAwZk0y1atMgqPaQLM+kCzVJLLVXbzQMAAKCSUjX+yvTn2rZtO0fVCcvTvn37rLJ9eT788MM4/vjjs+l99tkn9t133/x7Xbt2rdL2AAAABRwaTBfCUrW+VGFw3XXXjWeeeSbmn3/+7L2TTjopGjduHCeccEI2NHCqOHjHHXfUenAwDVF86qmnxu+//54Np5zCgwAAAHMrXRDq3bt33Hnnndnzfv36xT/+8Y/YdNNN4/vvv88HBzt16mRnAwAAzCPSNaVVV121Usv87W9/y0bjqkrNmzePzTbbrNx50nW5nGWWWWa28wMAAPVPtYcGU2n1FBicOnVqrL/++vH0009n1QWLS6XX0/Bixx57bNxzzz1ZcDBdQMsNeVYbll9++fz0J598UmvtAAAA6ldgMFVxSP2e5LzzzssqrycvvfRSdqHmhx9+yAcHl1566VpuMQAAABVxzjnnVHpHpT6ffh8AAFAbGtZUYLBnz55ZhcGZA4M5Rx99dFx11VXZRbT77rsv9tprr2pp08CBA2Pw4MGzna/4XVbTpk2rlrYAAACFI90clfo5ucDgxRdfnA8MJqusskoWHExDSf34449ZcPC7776rxRYDAAAwN9I1r9GjR8fXX3+d/VvVQxEDAADUyUqDK6ywQiy44IJZOfYnnngiWrRoUe78ffr0ySoOpn/XWWedamnT4YcfHq1atZpt9cDUgcvp2LFj1CdnffNxfD3p95g2dWr2vPGo72p1OGio79L/CHK+gXMN6vPvts4tW8eZy1VuCKZCM3369Nhzzz3jwQcfzJ5ffvnlcdRRR80y30orrZRVGNxkk01i+PDhWXAwBQmXW265Wmg1AAAAcyIVr7jyyiuz/t2ECRPyr88///xZfy/1BzfccMMa3bkfffRR9kg+//zzEq/fdddd2fSiiy4am2++eY22CwAAqIehwRVXXDHeeOONWGKJJaJ58+YVDvVtsMEGWZWN6pI6Q99//3106tSp1PdzwyPnbLPNNlGffPPHxPh44vj/e2FybbYGCozzDZxrUN9MDjegVEC6WJQCg+lmnVRh/Z///GeZ8y6//PLx8ssvx8YbbxwjRoyI3XbbLd57772q/KkBAABQDdL1pSOOOCJuuumm7PnMlQXHjx8fAwYMyB6HHHJIXH311VkxjZrwyCOPxFlnnVXqqGHpkaRRw4QGAQCgMFTr8MTJsssuW+HAYE51BgZznbZ99tknfv7551IrgKQLeLm7rfbff/+sUiIAAMCc6tu3b+y4445x7bXXlhsYzOncuXNWmWLttdeOu+++244HAACYBxx22GFZYDCFBdMjVe5ba621okePHtm/6XnuvRtvvDELGNaUfv365bdd1iPdwAYAABSGaq00WBd17do1fvjhh3jttdeyQOMee+yRVfJo06ZNVn3w/vvvj6+++iofGLzhhhtqu8kAAMA8rnHjxvHQQw9VapnUX3nnnXeqrU0AAABUnVdffTVuvvnmaNWqVZx00kmx3377RYcOHWaZL1WU79+/f1x88cXZ/KnIRQoVAgAA1KSCCw0+9thj8cknn2Sl1l955ZV47rnn4p577ompU6dG69atY5lllokjjzwy9t1336yqBwAAAMyts775OL6e9HtMmzo1e9541HeG9oZqkqrkONegZjjfoHbOtc4tW8eZyxkhqa5JlQNbtGiRXXtaffXVy5wvBQlPPfXU2GabbWL99dfPilcIDQIAADWt4EKDueGPq3sI5LpsuflalfyfDE2auFgF1cj5BjXDuQa1d76lvy+B8n3zx8T4eOL4/3thsj0GNcK5BjXH+QY1dq41aNDA3q6jlQbTCFblBQaLS/P17t07nnrqqWpvGwAAwMwKMjRY6NIdiNOnT48xY8Zkz9u2bRuNGjWq7WZBveV8A+ca1Dd+twEAAEBJo0aNijXWWKNSu2XNNdeM2267za4EAABqXMOqWtGIESNi0003jXfffTeqw5AhQ7L1//jjj9WyfgAAAKgWf/0aMXqonQsAAPVY8+bNY+LEiZVaJs3frFmzamsTAABAtYcGO3TokFWs23777eP999+PqvTBBx9k611ooYWiY8eOVbpuAACAqvTnn3/G8OHDq3WnpvX/9ddf1boNqlqRXQoAAPXYsssuG4888killknzp+UAAADm6eGJr7/++lh77bWjR48e8a9//SuOOuqoaNWq1Ryvb9KkSXHllVfG+eefH+3atYsbb7yxKpsLAABQLaHBrl27xtFHHx1nnHFGla//3HPPjUsvvTS+/fbbrJIF84blpvxU202grluwc0TT+f8fe/cBHVX1vX38SQFC7713aSoqgiggSBWRIihFpYvYe8OCWH92sQA2EEFRQcACCCgdwQJI712k19BJeNc+vpN/kpmEBDIlyfez1l1Mzr0zc3JmJsy9Z5+9g92LDOHs2bM6c/q0ux2ZJYvCwsKC3SUgw+LzBgTns1Ypx/nPu8B/rr/+er300kt67LHH9MorrygiIiLJY2NjY/XEE09o7ty5euaZZ3hZAAAAAKTvoMF8+fLp559/VsuWLd3k2GuvvaY2bdqoSZMmqlWrllstVaBAgSTvf+DAAa1fv17Lli3TjBkz9MMPP+jIkSMqW7aspkyZkux9AQAAACAU2HmLTRTdfffdbiGU3Y6MvPBTr5iYGA0YMECvv/663n77bRUsWDBN+ovAeG73Fww1khd5g3TtEEYpDdjfyz179rjbVhUjuQl7AHzegPSA/9vSB0uk8d577+nNN9/UuHHj1LlzZ9WpU0clS5ZU9uzZXbb47du3688//9SYMWO0adMm5c2bV/fdd1+wuw4AAAAgE0rToEFjgYELFixwE2TffPONvvrqK7d52IVaCy7MmjWrsmTJotOnT+vUqVM6dOiQzpw5k2DlnOnQoYM+/PBDl2kQAAAAANKD/v37u4kgC/D78ccf9fjjj6tjx47KkSPHeWUu/Pbbb92irFWrVqlr165MKgEZ0ZYp0vE9UvbCwe4JAAAAzoMt7LJgwBtvvFGbN2/Wq6++muSxNgdm82Q2j0bCDAAAAAAZImgw/onRvffeq7feestlDPQEBNq/e/fuTfb+Flh4ww03uHJejRo18kcXAaRn0f9IO2ZJJw8pPQg7G6uc0Uf/u707pxQWHuwuIUgsHP6fA9LeaLswyMuQ1mLPntXpU6fc7X+yZlU4ZeiAgH3e8pWvp4o1LmPEE/nkk0+UO3duDR48WD179tQdd9yhK6+8Mi4Luy2MssmhxAuqLAP77t2747Kw//HHH67dJpUsGNEyVyCdicgmVeut2LOxLgjUWKaRcL4XZl4HVkk75ydsO3tGWj9WqtU/WL0CAADABWrRooVmzZqlXr16afXq1UkeV716dQ0fPtxlIgQAAACADBM06HH11Ve77fDhw67c8O+//641a9a49OvR0dEuFXtUVJRy5crl0rNXrVrVTaI1btzYpWQHAC87F0jTu0tnjqWbwbEQwdzB7gRCQpikUv9/A4CMZJEelwga9BIWFqZ33nlHrVq1cguqLAhw7ty5mjdvXorH1pOBvUKFCu6xbHEV0qEsOaW6A3U2JkZH/n/J1KjChW3FXLB7hmA5slUad7V3+9ovpZp32h+QYPQKAAAAaaBevXpauXKlpk2bpunTp7tzwSNHjrhFZZUqVVKzZs3UtGlTxhoAAABAxg0a9MiTJ4/atm3rNgA4bzZpvuDpdBUwCAAAYJkmbPHUTz/9pC+++EK//PKL9u/ff86ByZ8/v5o0aaJbb71Vbdq0UXg42YqBDCN3GalEA2nHnITtRzZLO3+TitcPVs8AAACQRiw40DYAAAAAyLRBgwCQJvYukQ6uYTABAEC6zDpoWQJts+yBlmniXFnYK1eu7O4HIIOq0s07aNCsHU3QIAAAQCaxZ88erVq1Sg0bNgx2VwAAAABkMgQNAkg/NowLdg8AAAAumAUCWkCgbQAysdLNpKhC0om9Cdu3TJFO7JeiCgSrZwAAAAiQqVOn6vbbb1dMTAxjDgAAACCgqG8FIH2IOSVtmhjsXgAAAABA2ojIKlXq5N0ee0raMJZRBgAAAAAAAAD4DZkGAaQP23+RTh70bq/YUbr8SYWymNgY7du3z90uWLCgIsIjgt0lBNjzP0h/bvZuH9ROKluQlyOtxMbEaP+BA+52gfz5FR7BZw0I1Oftolx5GGwAOB9VukjLh3i3r/lSqt7XUpMyrgAAACHm559/1pAhQ9S3b1+1bt06rr1ChQqpfqyjR4+mce8AAAAAIGUIGgSQvksTV+ks5SiikBYTo9hs/3+yL3thiUCmTGX/UemXTVLM2YTtZQpIl1ZhHjgtWRmXM2f/+6zlL1RYEXzWAL/h8wYAaSRPealYfWnn/ITthzdIu3+XitZlqAEAAELMbbfd5haJz5s3T3v27Ilr37zZx6rhFAhjoQgAAACAICBoEEDoO7Ff2v6rd3uuMlKROsHoEZBi01Z4BwyaljUJGAQAAIAthOrqHTToyTZI0CAAAEDIsYyCe/fuVcWKFb32NWjQIFUZBzdu3Ki5c+emcQ8BAAAA4NwIGgQQ+jZ9L8We9m6veJMUFh6MHgEp9vMK3+0tajKIAAAAkFS2pZQtv3Tyv7LvcTb/JNUd+N8+AAAAhFR54l9++UVNmjTx2tevXz917do1xY81evRoggYBAAAABAXRNgBC34axvtsrdgh0T4BU2bRXWrPTu712GalYXgYTAAAAkiKySZU6eg9F7Elpw3iGCAAAIMTkzZtXHTp0UL58+dLk8c6e9VGmBAAAAAD8jKBBAKHt4Dpp79/e7VaWOE+5YPQISLEpy323k2UQAAAACVROIhvN2tE2i8xgAQAApAOxsbGpyjJounXr5u4HAAAAAIFG0CCA0LZhnO92X5k4gBASe1aa6iNoMGuk1LhqMHoEAACAkJWvklS0rnf7wbXSnkXB6BEAAAD8qE+fPrrnnnu0ePFixhkAAABAUIRs0OCxY8e0cePGYHcDQDDFxkgbvvNuD88mlW0djB4BKbZ4i7T7iHf7NZWlXFEMJAAAABKpkky2QQAAAIS8iIgIffnllyk6dtasWfrwww9Vt25d/fbbb37vGwAAAACkm6DB8ePHq3LlysHuBoBg2vmbdOxf7/YyzaRseYPRI+CCSxO3qskgAgAAwIeyraSsPs5zNv0gnTzEkAEAAIS4s2fPpvjYKVOmuADDQoUKaeDAgX7tFwAAAACkq6BBANCGsb4HoVInBgch7cRpacYa7/Z8OaQrywejRwCA9Gzp0qV69tlng90NAP4WmV2q2NG7PeaEtGkC4w8AAJCBVKxYUZ07d9bDDz+sv//+O9jdAQAAAJAJRablgzVp0iTNHmvXrl1p9lgA0qHTR6Utk7zbowpJJRoGo0dAis1ZKx0/5d3erLoUGcFAAgBSZ9myZXrppZc0aNAghg7I6Kp0kVZ96t2+ZrRU9XYpLCwYvQIAAIAfHTx4kPEFAAAAkL6DBmfOnKmwsLBkU7Dbfo/4x8Vv9+xL3AYgE9kyWTpz3Lu9QjspPE3/dAEBK03cgtLEAJBpbN26Nc0ea+/evWn2WABCXP6qUpErpN1/Jmw/sErau0QqXDtYPQMAAECijPBLlizxGpM5c+bozJkz5xyr06dPa8uWLfrwww9VqlQpxhYAAABAwKV55E3VqlVVtGhRn/tWrFjhJryyZs2qSpUqKX/+/IqMjFRMTIwOHDig9evX6+TJk8qSJYvq16+f1l0DkJ5Qmhjp1L5o6fdN3u1lC0oXFQtGjwAAwVCuXDkWQQE4P1W6egcNmrVfETQIAAAQIsaPH+8zG/xHH33ktpSyBBr9+vVL494BAAAAQBCCBp9++ml17drVq/3ll1922Tbee+89tWvXTtmyZfM65tSpU5owYYKeeOIJt7Lqiy++SOvuAUgPov+R/p3v3Z6/mlSgejB6BKTYtJVSrI+Euy1rUk0OADKb5DKwpxZZ2IFMpNwN0sKB0unDCds3TZTqPCNlzR2sngEAAOAc53ypOQ+0xBq33367Bg4cyLgCAAAACLiA1PicPHmyBg8e7FK1FyuWdJoly0B48803q2HDhrrkkktc0OBtt90WiC4CCCUbx9vlFe/2ijcFozdAqvycRGni5jUYSADIbCxbRL169bzao6Oj9cILL7iM661bt1bNmjW9srAvX75cP/30kw4dOuQWZpUpUyYovwOAIIjMLlVsL63+PGH7mWP/BQ5WvZWXBQAAIMgeeOAB9ejRI0GwYIUKFfTOO++obdu251wUliNHDhUqVCgAPQUAAACAAAQN/vvvv8qXL59Xu2UX7NWrV7IBg/HZcb1799bw4cMJGgQyG1uJuX6sd3tYuFShfTB6BKTYxj3S2l3e7bXLSMXyMpAAkNk0aNDAKwv7yZMnVb9+fbVv315vvvmmmyhKyvHjx/Xwww9r2LBhWrZsWQB6DCCkShQnDho0a78kaBAAACAE5M2b122JWSBg2bJlg9InAAAAAEiNcKWhokWL+iw7vGjRIlWuXDlVj2XHMzEGZEJ7l0iHN3i3l2gk5SgSjB4BKTYliSyDVpoYAJC5tGjRQiVKlPBqt0DBqKgoDRkyJNmAQZM9e3Z9+OGHbsLp1Vdf9WNvAYScAtWlQpd6t+9bJu1dGoweAQAA4BwsEYYtEgMAAACATBc0mBQrqWVZCFNjx44drmwXgExmwzjf7ZQmRoiLiZWmrvBuzxopNb4oGD0CAATT5MmTde2113q1f/PNN+rUqVOqHsuO/+GHH9KwdwDShSrdfLev/SrQPQEAAEAKdO/eXeXKlUvVWFmG+a1btzK+AAAAADJm0GDJkiX12Wef6ejRoyk63o6z4+1+ADKRmJPSpone7VlyS2WaB6NHQIot3irtOeLd3rCylNM7CS8AIJPauHGjcufOnar72PHbtm3zW58AhKjybaTInN7tmyZIp1N2fQUAAACh7bvvvlP58uWD3Q0AAAAAmVBAggZbt27tJscs08bChQuTPXbBggVq1KiRNm/erDZt2gSiewBCxfZfpZMHvdvL3SBFZg9Gj4ALLk3cgtLEAIB4wsLC9Ndff6VqTP7880+Fhwfk1A1AKMmSU6rQ3rv9dLS0ieyjAAAAAAAAAIDzF6kAGDBggEaPHq1Fixapfv36KlOmjGrXrq0SJUooKipKJ06ccOWIbb9l0Dh79qwKFSqkp556KhDdAxDqpYkr3RTongCpcvyUNHONd3v+HNKVFRhMAMD/qV69usuq3qVLFzVo0OCcQzNr1iwNHz5cl112GcMIZEZVu0prR3m3r/1SqtI5GD0CAADAOezevVvDhg1z53M292VzYElJaYUuAAAAAEiXQYNFihTR1KlTdf3117uTpa1bt7rNFwsYLFq0qCZNmqTChQsHonsAQsGJ/f9lGkwsVxmpyJXB6BGQYrPX/hc4mFjT6lIkiaEAAPH06tVL/fr1U7NmzdSzZ0917tzZLajKkydP3DGHDx92C6rGjBmjESNG6PTp0+rduzfjCGRGBWv9t+1blrB972Jp/0qpQPVg9QwAAAA+/Pzzz7rlllt05MgRN991rkz0doz9CwAAAAAZMmjQWGaMVatWadCgQRo5cqQOHDjgdUz+/PnVo0cPl5mwQIECgeoagFCw6Xsp9rR3e8Wb7OpJMHoEpNjPSZQmbklpYgBAIn369NF3333nJpI++ugjt5ns2bPHZWE/fvx43PE2gdSqVSuCBoHMrEpX6bcnfWcbrPdiMHoEAAAAHyxZxs033+wCBkuXLu0WiOXIkcMtCGvevLmKFy/ujouOjnYLxTZt2qTy5curYcOGjCcAAACAjBs06AkKfPvtt/Xmm29q+fLl7oTITo5y5cqlChUqqEaNGgoPJyUTkCltGOu7vWKHQPcESJW90dIfm73byxWSqhZjMAEACVkGiQkTJuiee+7Rp59+Gtd+7NgxtyXWt29fDR48mGEEMrPybaU/XpDOJPobsWG8dMUAKTJ7sHoGAACAeN59910XMPjkk0+6BBoRERHau3evCxp87LHH1KRJkwQLxF566SW9/PLLeuKJJxhHAAAAABk7aNDDAgMvvvhitwGADq6T9v7tPRBF6kh5yjFACGnTV0qxZ31nGSRJJgDAl2zZsunjjz92gYOfffaZ5syZ47WgqkGDBq6UMedMAJQ1t1T+RmndmISDcfqwtPlHqVInBgkAACAETJ8+XfXq1XPBgB5JlR629qefflqzZ8/WO++8oyFDhgSwpwAAAAAQpKDBlLBJM5s8u/3224PdFQD+tmGc7/ZKHRl7hLwpPkoT26XA5jWC0RsAQHpyySWXuEwUAJCiEsWJgwY9JYoJGgQAAAgJmzdv1qOPPpqq+7Ro0UIfffSR3/oEAAAAAEkJ2VrA8+fPV8+ePYPdDQD+FhsjbfjOuz08m1S2NeOPkLZht7Rul3d77bJS0TzB6BEAAAAypEKXSvmre7fv/lM6sCYYPQIAAEAiJ06cUPHixRO0Zc2a1f27Z88en+MVFRWl7du3M5YAAAAAAi5kgwYBZBI750vH/vVuL9NcypY3GD0CLijLoKc0MQAAaVniqkmTJgwokJlZWbsqXXzvW/tVoHsDAAAAHwoWLKitW7cmaMudO7eyZMmipUuX+hyzP/74Q2fPnmU8AQAAAKTvoMGIiIg02yhLDGQSlCZGOhUTK01d4d2eLVK6tmowegQAyKh27dqlWbNmBbsbAIKtQnspIsq7fcNY6cyJYPQIAAAA8dSsWVMjRoxwGQfjq1GjhoYMGaINGzYkaP/11181evRolSlThnEEAAAAEHCRaflgab0aKsxW0gPIuE4flbZM8m6PKiyVaBiMHgEptmiLtDfau71hFSlnNgYSADK7kSNHptljzZ8/P80eC0A6ZpnYy7eR1n+bsP3UIWnLZKli+2D1DAAAAJKuu+46lyn+6quv1nPPPac2bdq4ea527dpp4MCBuvTSS3XjjTeqdOnSWr16tX766SfFxsaqdevWjB8AAACA9B00aDp06KBatWpd8ONYqvYJEyakSZ8AhCgLGDxz3Lu9YjspPM3/PAEBKU3cgtLEAABJPXr0YBEUgLRXpat30KBZO5qgQQAAgCC75ZZb9NRTT2nx4sVq3769tm3bphIlSuiBBx7Qxx9/rH/++UdjxoxJkIijcOHCeuyxx4LabwAAAACZk1+CBrt27XrBj2Mp2QkaBDJpaeKKHQPdEyBVjp+SZq3xbi+QU6pTnsEEAKR9JnaysANwCl8u5asiHVybcEB2LZQOrpfyVWKgAAAAgqRcuXJau3atzpw5434uVqyY+zdPnjwuA+Htt9+uP/74I+74OnXqaPjw4SpatCivGQAAAID0HTRYtmxZ5cqVK00eyx6nTJkyafJYAEJQ9D/Svz5K7eWvJhWoHoweASk2e610/LR3e9PqUmQ4AwkA+M8777yjtm3bXvBwjB8/Xg8//DDDCsAiiKUq3aTfn/MejXVfSXWeYZQAAACCqGLFij7bq1atqoULF2rTpk3auXOnihcv7oIMAQAAACBDBA3ayU5ascm1tJhgAxCiNn5n+Xe82yuRZRDptzRxK0oTAwDiKVSokFtYdaGsXBUAxKnYXvrzZSn2ZMJBsbLFlz0mRWRjsAAAAIJg5MiRcbcrVaqk+vXrex1Tvnx5twEAAABAsIVsPiRL1d6kSZNgdwOAP1ipvvU+ShOHhUvl2zHmCGl7o6U/N3u3ly8kVaaSCADg/3vuued08cUXp8l42OM8++yzjC2A/2TLL5Vr7T0aJw9IW6YwSgAAAEHSo0cP9ezZ022ffPIJrwMAAACAzJNpMC3t2rVLs2bNCnY3APjD3iXS4Q3e7SUaSTmKMOYIadNWSLE+kmS2rPlftTgAADxBg2nFMlTYpBMAxKnS5f9nb/dRorgCVRsAAACCJW/evBo8eLCuu+46XgQAAAAAmSdoMCYmRsuWLVPNmjUVGRnpMyV7Ss2fPz8tuwYglGwY67ud0sRIp6WJLVaweY1g9AYAkBl89913uv322935FgA4RetKeSp6L8b6d550eJOUh5J3AAAAgZY1a1Y9+OCDuvXWWxl8AAAAAJkraLBDhw768ccf1bJlS/30008JUrKHkX4JgIk5KW363nsssuSWSjdjjBDS1u/+b0vssrJSkTzB6BEAAGnr7Nmzev/99/Xkk0/q6NGjmjFjhq699toLftzNmzerfPmUBTHdfffdrg8AkmHXWKp2lf54wXvf2jHSFU8yfAAAAAFWvHhxlShRgnEHAAAAkPmCBq2csE0yzZs3z2uftacWgYZABrT9V+nkQe/2cjdIkdmD0SPggrIMekoTAwAQ3+LFi/X555+rW7duqlOnTlx7kyZNUj1Qu3btCsjgbty4Ub169XLndQDSgYodpb/+J8WeSti+/hup9sNSRNZg9QwAACBTat68uf766y/17t07xfeZOHGiy05o52MAAAAAkG6DBt944w0NHjxY99xzj9e+d955R23btk3xY40fP14PP/xwWnYPQChYT2lipE8xsdK0Fd7t2SKlRlWD0SMAQChr166dtm/f7koLb926Na595syZbnFUShdVeY7154Kq+NkFIyIiVK9ePS1YsMAvz2WBlFdeeWWyx+TPn98vzw1kOFEFpLItvTO5n9grbZsmlWsdrJ4BAABkSo8++qjq16+v7t27q27duim6T3R0tLZs2eL3vgEAAACAX4MG+/Tp4zZfChUqpLJly6b4sQoXLpyGPQMQEk7s/y/TYGK5ykhF/i8DDxCK/toi7Y32bm9YRcqZLRg9AgCEshw5crhgvJw5c3rtq1q1qooWLZqqTINr1qyRvzz//PNua9GihT7++GN9+umnfgsaLFOmjC666CK/PDaQKVXp5h00aNZ+SdAgAABAgFWqVEkTJkzQbbfdphtuuEGdOnVSjRo1lCdPHl4LAAAAABk7aDApzz33nC6++OJU3ceOf/bZZ/3WJwBBYJNZZ894t1e8ydLoBKNHQIpNWea7ndLEAABfJk+e7LIMtm/f3mvf008/ra5du6Z44EaNGuUyVfjTJ598kqoSWgBCRLGrpNzlpCObE7bvmC0d2SrlLhOsngEAAGQ6lrnd491333UbAAAAACizBw2mVq1atdwGIANZ/63v9ko3BbonQKocOyXNWuvdXiCndEV5BhMA4K1cuXJ66KGH0mRoUlPO+HzP1/xZ/hiAH9lnt0pX6a+Xvfet+0q67HGGHwAAIEDO97yN8zEAAAAAGTZo8HysWLFCEydO1FNPPRXsrgBICwfXSvuWerdbWeLcKS9dDgTD7DXSidPe7c1rSJHhwegRACC92rRpkwoXLpyq+1i2QrufvwRrgio6Olrh4eGulDOAC1Cpk7T4dSk20RfWdd9Ilz4khWdheAEAAAKkQ4cOqUqIsXTpUlfSGAAAAAACLWSDBpcsWaJnnnmGoEEgo9jwne/2Sh0D3RMg1aYs993eoiaDCQBInbJlU79YwoLqzud+oWjx4sX6+OOPNWnSJB08eNC15cqVS1dddZUrwdy5c+cEJb0ApED2QlLp5tKWnxK2H98tbftFKtuSYQQAAAhg0GDXrl1TfPzo0aMJGgQAAACQcYMGt27dmur77N271y99ARAEsTHShnHe7eHZpHI3BKNHQIrtOSL9tcW7vUJhqXIRBhIA4H/ff/+9HnnkEa1duzbdD7eVbK5Zs6ZbIFa5cmWdOHFCs2bN0ieffKJp06Zp2LBhGjduXKqzMZrt27cnu//ff/+Nux0TE+O2QLPnjI2NjbsNpJlKnRWROGjQSuStGa3YUs0y3UDzWQP4vAEZTSj838b313MrWbKkcubMmapxLVq0qBo2bHjerwsAAAAAhHTQYLly5YJW8gpACNg5Xzq207u9THMpa55g9AhIsakrpNiz3u0ta1o5RwYSAOB/R44c0YYNGzLEUPfu3VtDhw5VZOT/nYp26tRJvXr1UuPGjTVnzhzdeOONLpAwa9asqXrs0qVLp/jYffv2KVu2bAo0m+g9dOhQ3M9WnhlIE5FVVCh7CUUe35Gwfccs7du6TLHZi2WqgeazBvB5AzKaUPi/zb5DI3nbtm1L9RA1bdrUbQAAAACQYcsTnz3rI+LiHAg0BDIIX1kGDaWJkQ787KM0scUKNqsejN4AANK7QYMGpfo+f//9t9K7UqVKadOmTSpTpozPCc7LLrtMzz77rMuouGDBAlfC+O677w5KX4F0KSxcx0u1U+51HyZs1lnl2D5R0ZX7Ba1rAAAASJplX9+/f79KlCjBMAEAAADImEGD/fr1U7169ZJMa3/48GGtWbNGkyZNcgGGAwYMUFRUVKC6B8BfTkdLWyZ5t0cVlkpQdgGhbd0uacMe7/bLy0lFSJIJADgPAwcOzJSLoyyzoGWgT07Pnj316KOPuvNBK1ec2qDBc2X1sPLEV155pbtdsGDB8yqBnJYl3QoVKqSIiIiA9wEZWM4eOrt+mMLOJixZmPPfH5W93hNSeMAuAQUdnzWAzxuQ0YTC/20nT54M+HNmBuPGjdPtt99O+WcAAAAAARewK8YNGjRQ165dU3Ty+8orr2jkyJGaOXNmQPoGwI+2TJbOHPdur9guU01aIeNkGfSUJgYA4HyRhd23AgUKqEKFCq4Us2VXjI6OVq5cuVKVzTClbJI1WAF7nkyLwewDMqjcxaXSzaStUxI0hx3bqYidc6TSmavsHZ81gM8bkNEE+/82vrsCAAAAQMYSkIidhx9+WNWrV0/xiefTTz+tv/76S6+//rqeeuopv/cPQBBKE1fsyLAjpJ2Jlaau8G6PyiI1qhqMHgEAMopRo0YluaAqNjY2Lgv7hAkTNHHiRH300Ue65pprlBkUKVLEBQ1aYOWuXbtSFTQIQFKVrl5Bg87a0ZkuaBAAACDQmjRpkur72HkPAAAAAGTYoEEL/kutVq1a6d133yVoEEjPov+R/p3v3Z6/ulQgZYHEQLD8tVnad9S7vWEVKUfWYPQIAJBZsofky5dPdevWdZuVqWrRooWmT5+uKlWqKKOzoEkPMpkA56FEQylnSenoPwnbt/8qHf1XylmcYQUAAPATq54VFhaWbHZ52x+fHZu4DQAAAAACIWRrg1qZ4s2bNwe7GwAuxMbv7LKHd3ulmxhXhLwplCYGAPjBsmXLVLp06RQfX61aNZeV8IUXXtAXX3yRbl+TF198UbVq1VLbtm2TPW7nzp1xwZOWdRBAKoVHSJU7S0veTNh+NlZa/7V0yQMMKQAAgB9VrVpVRYsWTXLeyzLLW3b1o0ePqlixYu54fzl48KB++ukn/fLLL1q8eLE2bdqk6Ohol9G9cuXKatasmfr375+qc1QAAAAAGUfIBg2OGzdO2bJlC3Y3AJwvW0253kdp4rAIqXw7xhUh7dgpafZa7/aCuaTLywWjRwCAjKJGjRqpvs9FF12UrgMGzTPPPOMyJiYXNPjvv/9qy5Yt7vZll12mHDlyBLCHQAZS+Rbp77f/CxSMb+0Yqda9/wUWAgAAwC+efvppt/DrXBnWp02b5o61c6QHHkj7hR3z58935ZJPnjzpMhm2a9dOXbp0UZ48ebRu3TqNHDlSr7zyigYPHqzPP/9cN93EQn8AAAAgswlI0ODWrVvPeczp06fdqqdVq1a5E5QZM2a4VU4A0qm9S6TDG7zbSzaScpA1BqFt1hrpxGnv9ubVpcjwYPQIAJCZ/fPPP9q3b59C1Y4dO3TjjTe6TPFDhgxRp06dkpy0sqwaNknly9ChQ+Nu33HHHX7rL5DhWQniUk2kbdMTtlvJ4h2zpVKNg9UzAACADK1gwYKKioo653GWWd0WVV1zzTVuwVT16tXVvHnzNO2LnXtZwKA9l2UbbNmyZYL9AwYMUMOGDbVixQoX5Pj333+7BWsAAAAAMo+ABA2WK1fOrWRKqbNnzyoyMlJPPvmkX/sFwI82jPXdXpEVi0i/pYlb1Ax0TwAAmd3GjRv14Ycfqnjx4gpV7733nv766y93+/77708yaPDIkSMuGNAyWmTNmjXBvqlTp+p///ufu20TVz179gxAz4EMrEpX76BBs/ZLggYBAAD8ZM+ePak6PmfOnOrVq5feeOONNA8a9OjRo4dXwKApUKCAXn/9dV1//fU6deqUPv74Y7355pt+6QMAAACATF6e2AIBU6pKlSru5KRRo0Z+7RMAP4k5KW363rs9Sx6pNBlEEdp2H5b+2uzdXrGwVLloMHoEAMhIBg0alKos7HPnznU/9+/f36/9GjVqVNztpUuXxt22klnbt293t4sWLeozG7yV1jrXed8ll1ziMld8/fXXLsCwc+fOqlChgo4ePaqZM2fqu+++c/dt1aqVRo8e7RaRAbgAJRtLOYpJx3YmbN82TTq2S8rBF1sAAIBQUKRIkbhFWGkpb968uvzyy5MtO3zFFVfE3V65cmWa9wEAAABAaAvYTEy/fv1Ur169pDsSGelOYqpWrarKlSsHqlsA/GH7r9LJg97t5W+QIrMz5ghp01ZKvsIdyDIIAEgLAwcOTHEWdk8AXqVKldz9/Om2227z2f7yyy/H3bZFXb6CBu+9914XXLh161YNHjzY5+MsWbJECxcu1MSJE10g5EcffaQDBw4oS5YsKlasmCuHZX2wEl0A0kB4pFS5s/T3Ownbz8ZI67+VLr6HYQYAAAgBtrjqxIkTaf64V111lf78889zZjr0yJ6d6/YAAABAZhOwoMEGDRq4iSAAmcB6ShMjfbLYDF+licPDpOY1gtEjAEBGdK4s7BEREXELqtq0aaN77rlHuXLlCmqfklOqVCktWrTonMfVrVvXbQACpPIt0t/v2ic8Yfvar6Rad0lh4bwUAAAAQXLmzBmNGTPGLaiyhWLBED/DYePGjYPSBwAAAAAZPGiwe/fuqlixYiCeCkCwndj/X6bBxHKXkYrUCUaPgBRbt1vauMe7/fKyUuHcDCQAIO1KAbOgCoDf5SollbxW+mdGwvbordK/c6USDXkRAAAA0lCTJk3Oeczp06d18OBBbdy4MS7D4K233hrw1+HUqVN6+umn3e1atWqpT58+Ae8DAAAAgEwQNDh8+PBAPA2AULBponT2jHd7xY5SCkvxAcHys48sg6ZlzUD3BAAAAEgDVbp6Bw16sg0SNAgAAJCmZs6cqbCwsFRlcu/cubMefvhhv78SJ0+edMGK+/bt04IFC/Tuu+9q6dKluvnmm122w/MpT7x9+/Zk9//7779xt2NiYtwWaPacsbGxcbcB8HkD0jv+bwMy1+ctxs/PG7DyxInt2rVLmzZt0pEjR5Q7d26VL19eRYsWDVZ3APi9NHEHxhgh7UysNHWFd3tUFqlh1WD0CACQEc2YMUPVqlULdjcAZBalr5OyF5GO707YvmWKdHyPlL1wsHoGAACQIVWtWjXZua7IyEjlzZvXHdemTRvVq1cvIP366quv1LNnz7ify5Qpoy+//NIFLVqg4/koXbp0io+1YMVs2bIp0GyS99ChQ3E/h4eHB7wPQGbB5w3gswZkNLEh8F3SvkdnmKBBW8lkq5c++eQTbdiwwWt/pUqV1LdvX917771BOXkAcIEOrpX2LfVut7LEucsyvAhpf26S9h/1bm9URcqRNRg9AgBkRI0aNQp2FwBkJuFZpMo3S0vfT9hu2eFtwVet/sHqGQAAQIZkJX+7du2qUNOiRQtNmzZNR48e1dq1azVq1CjXz4EDB+q9995T8+bNg91FAAAAAAEWsKDBjRs3qnXr1u5kxPhKz75+/Xo9/vjj+uyzz/TTTz+57IMA0pH143y3V+oU6J4AqTYlqdLEtRhMAID/zJ8/X7Nnz9bmzZsTZGFv2LChrrrqKoYewIWr3MU7aNCs/VKqead0npllAAAAkH4UL17cbR5WEvnBBx/U4MGD1apVK40ePdplHUyNbdu2nbM88ZVXXuluFyxYUIULFw5qObdChQopIiIi4H0AMgs+bwCfNSCjiQmB75KWnC/dBw0ePnxYjRs31vbt212woE2E1axZUyVLllRUVJROnDihf/75R8uXL3cTZatXr3bHL126VHny5AlEFwFcqNgYaeN33u3h2aRyrRlfhLSjJ6XZ/8W0J1Aol3Q5STIBAH4qU3zPPfe4c5+kVK9e3WV8uPbaa3kNAJy/3GWkEg2kHXMSth/ZLO38TSpen9EFAABIo/Jl6YWVVnv77bf1yy+/aMWKFbrjjjtctsECBQqk+DFKlSqV4mNtgjVYAXueMnLB7AOQWfB5A/isARlNeJC/S/r7OQNScPnVV191K44sY8a4ceNczeV58+bpm2++0ciRI92/9rO1jx07VhUqVHDH/+9//wtE9wCkhZ3zpWM7vdvLNJeyEvyL0DZrjXTyjHd7sxpSRED+pwQAZCZDhw5Vs2bNXMCgLapKarOJm6ZNm2rYsGHB7jKA9K5KN9/ta0cHuicAAABIVKXLqm8FawLUU0rZEnrY/BwAAACAzCMgmQbHjx/v0p4vWLDApWxMsjORkerQoYMaNGigSy+91AUYvvTSS4HoIoALtT6JCwqUJkZ6Lk1cM9A9AQBkdH/88YfLMGgZKIoWLar27durdu3aXlnYFy1a5M6jdu/e7Y6//PLLdcUVVwS7+wDSq9LNpKhC0om9Cdu3TJFO7JeiUp5RBgAAAGnnt99+U9++fdWrV6+gDGvVqlXjbls1MAAAAACZR0CCBrds2aJHH3002YDB+AoXLqzevXvrjTfe8HvfAKSB09HS1sne7VGF/yuDBYSw3YelRVu82ysV+W8DACAtvf766y5g8N5773WZ1S1QMClWKuqxxx7T+++/r9dee81laAeA8xKR9b8FXcuHJGyPPSVtGCvVuIOBBQAAyEAmT56sHDlyqFGjRskeZ8k8PM6c8VGKBQAAAECGFZCgwVy5cqlcuXKpuo+VMs6ePbvf+gQgDW2ZLJ057t1esZ0UHpA/M8B5m7pCOuujnSyDAAB/mDNnjpu0effdd895rAUUDh48WEuXLtXs2bN5QQBcmCpdvIMGzdqvpOp9pbAwRhgAACAFIiIiQn6c+vfv7+bmzpU9cN26dXG3y5QpE4CeAQAAAAgV4YF4kpo1a2rr1q2puo8dHz8tOoAQtmGc7/aKnQLdEyBVzp71XZo4PExqVoPBBACkvYMHD6pDhw6puk/Hjh3d/QDgguQpLxWr791+aL20+3cGFwAAIIXOnj2bppu/rFq1Sps3b05yv2XB/+KLL+J+bt26td/6AgAAACD0BCQFWN++ffXUU0+5EsWWDv1cjh49qhEjRujhhx8ORPcAXIjof6R/53u3568uFajG2CKkrdslbdrr3X5FOalQrmD0CACQ0RUtWjTVGdUt42ChQoX81icAmUiVrtJOH+dva76UitYNRo8AAADSJVsMVqtWLa/2mJgYffTRR9q/f7/q16/vkmrkz5/flQG2fQcOHHDZ/+bNm6ewsDDdfffdyps3r1/6aEGBt912m7799lsVK1bMq5/33HOPy2xvevbs6fP3AQAAAJBxBSRosEuXLq6clpXhGjJkiK644ookj120aJHuuusuVaxY0f0LIMRt/M7WVnq3V7opGL0BUmVyEtU5KE0MAPCXJk2aaMGCBerTp0+K72PH22QTAFywsi2lbPmlkwcStm/+Sao78L99AAAASFHQYNeuXRO0WdZAy9Znc2DDhg1TyZIlk7z/jh07dOedd2ratGn6/fe0z/p8ySWXaMuWLZo7d66bb7N5OqvuVbBgQZd98Ouvv9batWvjAgatvwAAAAAylzQNGuzVq1ey+7dt26a6deuqbNmybsVSvnz5FBER4VY0WbktW11lJyu24qpTp04uQ+Gnn36all0EkJasdMJ6H6WJwyKk8u0Ya4S0M7HS9JXe7dmzSA2rBKNHAIDMwLKvWwBg9+7d1aBBg3MeP2fOHI0ePVq//PJLQPoHIIOLyCZV6iit+Dhhe+xJacN4qXry13UAAAAgF3znKzvghx9+qO3bt2vx4sVu7is5JUqU0Pjx41W7dm29+eabevrpp9N0aCdOnOjm3Ow5LKnH1KlT9eWXX+r06dPKnTu3KlSooHvvvVe33357sok+AAAAAGRcaRo0aCWFLZ16cmyllQUG2gonX/vMmTNn9NVXX7nbBA0CIWzvEunwBu/2ko2kHEWC0SMgxf7YJO0/6t3eqKqUPSsDCQDwj2rVqmncuHG69dZb1aZNG918881xC6rsXMrOiTwLqqyE1PDhw/Xee++RaRBA2qnc1Tto0KwdLVXrKZ3jug4AAEBmt2rVKp/tI0eOVLdu3c4ZMOhhx9m5oc2HpXXQoLHSyLYBAAAAQEDKE1tq85w5c17w4xw9elT79u1Lkz4B8JMNY323V6Q0MULfz5QmBgD4UUomiYYMGeK2c+nXr58rW2WLqwDgguWrJBWtK+1amLD94FppzyKpyOUMMgAAwHlYt26dihRJ3WL6woULa9OmTYw3AAAAgPQfNPjOO++oa9euF/w4o0aNciW7AISomJPSpu+927PkkUo3C0aPgBQ7elKavda7vVAu6bKyDCQA4MJ5sqgDQEiq0tU7aNCTbZCgQQAAgPNy6tQprVy5MlX3WbFiBQvEAAAAAGSMoMG04inNBSBEbf9VOnnQu738DVJk9mD0CEixmWukkz6SNTWvIUWEM5AAgLTRoUMHV3r4Qi1dulQTJkxIkz4BgFO2lbTwWenUoYQDsukHqc5zUra8DBQAAEAqValSRR9//LH69OmjqlWrnvP41atXu+PtfgAAAACQroMGZ8yYoWrVqqXJYzVr1sw9HoAQtZ7SxEi/piRRmrjVhcd1AACQIGgwLbKwjx49mqBBAGnLFnpV7Cit+jRhe8wJadME6SIqPwAAAKRWly5d9Pjjj6tevXp64okn1LlzZ5Ut613WZPPmzRozZoxee+01RUdHq1u3bgw2AAAAgIBL03xKjRo1UpEiRbzaIyIi4rZevXql6LHscezxAISgE/v/yzSYWO4yUpE6wegRkGK7DkuLt3i3Vy4qVSjMQAIA0oZNDOXKlStNHssep0yZMmnyWAAQp0oX34OxZrTVWGegAAAAUumBBx5Q7dq1dejQIT311FOqUKGCChYsqJo1a+qKK65w/9rPFStW1IABA3Tw4EFddtlluv/++xlrAAAAABmzPLGnzHCTJk3UqlWrQDwlAH/aNFE666O2q2WqCAtj7BHSpq6QfE2BtqwZhM4AADKsTZs2+WwfOXJk3O1KlSqpfv3653ystm3bug0A0lT+qlKRK6TdfyZsP7BK2rtEKlybAQcAAEiFLFmyaPr06brlllvcv+6r1YEDLjgw8XyZp+KWZRyMjAzIVB0AAAAAJBCQM5GwsDCXln3UqFGBeDoAQStN3IGxR0iza3K+ShOHh0lNqwejRwCAzKZHjx7u/Mh07949RUGDAOA3Vbp6Bw2atV8RNAgAAHAe8ufPr6lTp2rixIn67LPPNHfuXBc4GH9/gwYN1Lt3b7Vp04YxBgAAAJCxgwYLFSqkxo0bB+KpAPjbwbXSvqXe7UWvlHKXZfwR0tbslDbv9W6vU04qlDYVJAEAOKe8efNq8ODBuu666xgtAMFV7gZp4UDp9GHv7PJ1npGy5g5WzwAAANK1+BnjrVxxdHS0cuXK5c4HAQAAACAUhAfiSS655BLt3LkzVfdZtmyZBg0a5Lc+AThP68f5brfSxECI85Vl0LSsFeieAAAyq6xZs+rBBx/UrbfequLFiwe7OwAyu8jsUsX23u1njv0XOAgAAIALZoGCJUuWJGAQAAAAQOYLGuzXr59GjBihEydOpPg+S5cu1fPPP+/XfgFIpdgYaeN33u0R2aRyrRlOhLQzsdL0ld7t2bNKDasEo0cAgMzIAgVLlCgR7G4AQMISxb6s/ZJRAgAAAAAAAIAMKiBBgzfddJPatWunJk2auGDAULBr1y69//77uvHGG1W6dGlly5bNpYavXLmybr/9ds2YMSPYXQRCz8750jEfWUPLtJCy5glGj4AU+32jdOCYd/u1VaWoLAwkACAwmjdvrr/++itV95k4caIqVKjgtz4ByOQKVJcKXerdvm/ZfxsAAAAAAAAAIMOJDMST9OrVy/27fft21a5dW5UqVVKNGjWUJ08ehYf7jlvcuHGj3zMfnjp1ygUMdu7c2fXJMiFOnjxZX3zxhdus3Y6zgEIAVpp4rO9hoDQx0oGfkypNXDPQPQEAZGaPPvqo6tevr+7du6tu3bopuk90dLS2bNni974ByMSqdJP2LvGdbfCqV4LRIwAAAAAAAABAeg8atMC7sLAwd/vs2bNat26d1q9fn+x97DjPfdLa559/7gIG27RpozFjxihHjhxx++6//34NHTpU/fv3d/usD19+SUkeQKejpa2TvQciqrBUogEDhJAWfUKavc67vXBuqXaZYPQIAJBZ2WKlCRMm6LbbbtMNN9ygTp06xS2oAoCgKd9G+n2gdOZowvaNE6Qrnpay5AxWzwAAAAAAAAAA6TVo0BQsWFA5c6b8IvPRo0e1b98+v/XH+vLpp58mCBj0uPPOO10JsClTpuirr75ygYQpzQICZFhbJktnjnu3V2wnhQfsTwlwXmaukU6d8W5vUUOK8J3wFgAAv4iIiIi7/e6777oNAILOggIrtJfWjvJePLbpB6lK52D1DAAAAAAAAADgBwELlXjnnXe0adOmFG9vvfWWX/tz1VVXqXDhwknuv+mmm+Juf//9937tC5C+SxN3CnRPgFSbkkRp4haUJgYABJhlVD+fDQD8rmpX3+1WohgAAAAAAAAAkKGEbHowKwvsr8mx8ePHq3Tp0skeU6bM/9Wr3Lp1q1/6AaQb0dulnfO92/NXlwpUC0aPgBTbeUha7OPPeJWiUoWkY8cBAPCbDh06qFatWik+funSpa6kMQD4VcFa/237liVs37tY2r9SKlCdFwAAAAAAAAAAMoiABA1OmzZNNWumLp1T+/btXcZBf2jVqtU5jzl06FDc7dSUVQYypI3jfbdX+r+MnEComrrCdztZBgEAwQwa7No1iYxePowePZqgQQCBUaWr9NuTvrMN1nuRVwEAAAAAAAAAMoiAlCe+7rrrVLRo0VTdJ0eOHCpbtqyCJX7AYoMGDYLWDyDoLOOnr9LEYRFS+XbB6BGQqrevr9LE4WFSMxKlAACCoGTJkqlelGTnUg0bNvRbnwAgTvm2UmQO7wHZMF46c5yBAgAAAAAAAIAMIijliU+ePKnFixdr586dql+/vooUKeLajx075oIFQ4Gn/JdN0FkmkNTYvn17svv//fffuNsxMTFuCzR7ztjY2LjbQJL2LFbE4Y1ezWdLNFRstoL2BmLw+LyFrNX/Slv2RXi11yl/Vvmyx/L2zWD4vw3IXJ+39Poddtu2bam+T9OmTd0GAH6XNbdU/kZp3ZiE7acPS5t/lCp14kUAAABIBZsHs61ChQrKkycPYwcAAAAgcwYNbtiwQc8++6zGjRun06dPx5UubtKkibtdrFgx3XjjjRo0aJA7gQqW5cuX67fffnO3X3jhBWXPnj1V9y9dunSKj923b5+yZcumQLNJ3vglmMPDA5J0EulQ7pWj5SsXzqFCTXViz54g9Cj94fMWPBP+zG1F5r3aryp9SHv2nAhKn+A/fNaAzPV5s+/RAAA/lShOHDToKVFM0CAAAMA5HThwQG+88YZGjRoVl2Qi/lyYzX917dpVDz/8sPLnz8+IAgAAAAiKgM3uzZw5U5dddpnGjBmjU6dO6azVjEwkIiJCX375pWrXrq1ffvlFwWD9uu+++9ztVq1aqU+fPkHpBxASYk8p+79TvZsjc+lEEUrkIbSdiZXmboryas+eJVZXliFgEAAQfAcPHtTw4cN15513ql27dlqyZEncvhEjRrj9ABBwhS6V8lf3bt/9p3RgDS8IAABAMpYtW6ZLLrlEr776qss072suzAIJX3nlFXfc0qVLGU8AAAAAGTfT4P79+3XTTTfpyJEjKlCggFtNVahQIQ0bNizBcTt27HArrx566CF16tRJK1eudNkHA8lO5GbMmKEqVaq4voSFhaV5yTErT3zllVe62wULFlThwoUVzHJu9lpYwCbgZesUhVsZqsTKtVHhYinPqJnZ8XkLjt82SIdPeP9tu7aqVKp44P/uwv/4rAGZ6/N28uRJpWevvfaay2p+7NixuDbP4iXTt29f3X///Xr66af16KOPBqmXADIluw5SpYu08BnvfWu/kuoODEavAAAAQp6d37Vp08YFBUZGRurSSy9VkSJFNHny5ATHrV+/3s2P2Xlh69attWLFCkoXAwAAAMiYQYPvvfeeS8fev39/vfnmm4qKitLevXs1dOjQBMdZGWCbHLv88stVr149d7+XXnpJgWJlk21SrkSJEu4kzgIcz0epUqVSfKxNsAYrYM9TRi6YfUCI2/idz+bwyh3tjRPw7qRnfN4C7+eVvttb1Qrn7ZuB8VkDMs/nLT1/f33kkUf09ttvJ8g4kXixUvfu3fXtt9/qiSeecIuSBg8eHISeAsi0KrSX/nxJikmUoXvDWOnyJ6RI74zeAAAAmZ3NeW3dutUFDtrt4sWLu7kwCxyMr0yZMm7u65prrnFBgx988IGefPLJoPUbAAAAQOYUkPLEFoBXt25dd+JjAYMmuQx+Vsa4S5cumjRpkgJl6tSp6tatmzt5s9LIFSpUCNhzAyHpxD5p+6/e7bnLSEXqBKNHQIpFn5DmrvVuL5pHql2WgQQABM/vv/+ut956y2WdsEVVP/74o8t0nrhk1SeffKJNmzbpuuuuc+dRs2fPDlqfAWRC2fJK5dt4t586JG1JmCkHAAAA//n+++9VvXp1fffddy5g8FxzYa1atVL79u01ceJEhhAAAABAxgwaXLdunTp27Jiq+1xxxRXauHGjAsGCBNu1a6e8efPq119/1UUXXRSQ5wVC2qbvpbNnvNsrdvyvXBUQwmaskU79X+XMOM1qSOG8fQEAQTRkyBBlzZrVnYNYMOD111+vmjVr+jzWMp/b5JFlQk+cpR0A/K5KV9/ta0cz+AAAAD6sXLnSJadITWb8q6++WmvWrGE8AQAAAGTM8sTR0dEqWLBgqu5jE2mnTp2Sv82aNUs33nijcubM6SbuqlWr5vfnBNKF9WN9t1fsEOieAKn283Lf7S19x2QAABAwc+fOVdeuXV0ZqpTInj27brvtNn355Zd+7xsAJFD4cilfFelgohTeuxZKS9+XInOE7ICFxcYqR3T0f7f35pLCA7JmFiHq2Clp2/7//kXas2zJJ0+ddLd3ZM2WbEYtAGn4WYvMqtrNbmNIQ8yhQ4fcoq/UyJ07t44fP+63PgEAAABAUIMGCxUqpPXr16fqPr/99psKFy4sf5o3b55uuOEGNxFnAYO+Mnz069dP//77r0srD2QaNim0b6l3e9ErpdzUdkVo23lIWrzVu71qMal8oWD0CACA/2PnFldddVWqhqRixYratWsXwwggsCzwx7IN/j7Qe9+i/4X0q2EhgnmC3QmEDAtvrRrsTgBAGjsam0sSQYOhJn/+/Nq2bVuq7rNkyZJUJ90AAAAAgLQQkKXWdevW1aeffqp9+/al6PiFCxfqq6++cmnZ/WXBggVq1aqVsmTJomnTpuniiy/2eZylhV+61EfwFJCRrR/nu91KEwPpNMtgixqB7gkAAElnCUmN/fv3u0zsABBwlmk+PBsDDwAAkAK1a9fWiBEjUpw5cMOGDRo5cqSuuOIKxhcAAABAxgwa7NWrl8uM0aBBAxegF1/8khU2GfbGG2+oWbNmOnPmjHr37u2X/vz5559q2bKlK5s8YMAAlzJ+5syZPreDBw/6pQ9AyIqNkTZ+590ekU0q1zoYPQJSzGIwpvgIGowIk5oRNAgACAFlypRx5xmpMW7cOJUrV85vfQKAJGXLz3kgAABACnXr1k0bN250809r165N8rjY2FiNHTtWDRs21LFjx3TbbWSNBAAAAJBByxNbCeD27dtr/Pjx7mTJUq1Xr17d7Xvuuef02muvacuWLVq3bp07WbLMG507d1bTpk3TvC8WmNi8eXMXKGgeeeSRc96nbFnKsSIT2TlPOrbTu71MCykrBZ4Q2lb/K23d791+ZQWpQM5g9AgAgIRsgdSHH37oznduvPHGcw7P448/rj/++CNF5y0A4BfVe0sbx9sSHQYYAADgHEGDQ4cO1Zw5c9wc2KWXXho3FzZkyBB9++23bi7MzvFsrsrmwho3bqyOHanwAwAAACCDBg2a0aNHq0uXLpo4caL27t3rTposy+C8efO8ynTZCZKlcPeHw4cP68CBA355bCBDoDQx0jFfWQZNy5qB7gkAAL499NBD+uijj9ShQwfdcsst6tq1q8s+aCzDhGVot0mk+fPna/jw4Vq+fLmyZ8+u+++/nyEFEByFLpbqvyr98YJ0OppXAQAAIAk25/X999+rVatWLjBw8eLFbrP27777zmsurF69ei6zPAAAAABk6KDBqKgol2nwm2++0eDBg7Vw4ULFxMTE7Y+IiHAnSDYZ5s9VVVbWy3NCBiARmwDaOtl7WLIXkUo0YLgQ0s7ESNNXerfnyCo1qByMHgEA4DuL+bBhw9SjRw+NGTPGbcYmkdq2bZvgWDtvsfZPPvlEJUqUYDgBBE+VrlKlW/7LSn82NuRfiZjYGO3f918K8gIFCygiPCLYXUKAHD8tPfattOO/AiMJ5ImSnrtRypGFlyMtxZyN0cED/w14vvx5FRHG5w0IyGctIlIU1QhNBQoU0Ny5c/X222/rvffe0z///ON1TKlSpXTffffpgQceUGRkwKbpAAAAACCBgJ+N3HzzzW6Ljo7Wpk2bdOTIEeXOnVvly5dXrly5At0dAPFtniSdOe49JhXaSeFcvEBoW7BROujj7dv4Iikbk0IAgBBy++23K0+ePLrjjjtcFvakFC5c2AUMtmnTJqD9AwCfLPAuV8n0MTgxMYo5HvXf7VyFbaVqsHuEAHnjB2nRf/GiXh67wRYT81KkNVsUHhYZFffdxRaGA0h7fNbSlyxZsuixxx5z2+rVq7Vu3bq4ubDKlSvroosuCnYXAQAAACAwQYOzZ89WtWrV3IUjDwsQrFWrFi8BEEo2JFEKoaL/sn8CaeVnShMDANKRdu3aqUWLFho9erSmT5/uNYnUrFkzV7rYShMDAIBzm7xMmpLEeWG3elLdCowiACDwLECQIEEAAAAAmTZosHHjxho1apS6dOkSiKcDcD6it0s753u3568uFajGmCKkHTkhzV3n3V40j3RpmWD0CACAc7OAwD59+rgNAACcvy37pDd/9r2vRgnpjoaMLgDA/wYPHqyWLVuqSpUqDDcAAACAkBceiCc5e/asxo4dq7///jsQTwfgfGz4znd7JbIMIvTNWC2divFub15DCg8LRo8AAPCtV69eWrhwIcMDAEAaOXlGenaCdPy0977cUdLzbaVIKuYCAALgwQcf1J9//slYAwAAAEgXAhI0aMaPH6/LLrvMbR9++KEOHjwYqKcGcC5nz/ouTRwWIZVvy/gh5FGaGACQXowYMUIbN24MdjcAAMgw3v9FWr/b977HW0nF8wW6RwCAzMoSaISFsYIZAAAAQPoQsKDB9957T++88447abrnnntUokQJ3XrrrZoxY0agugAgKXuXSId9TF6XbCTlKMK4IaT9e1Bass27vWoxqVyhYPQIAIDk3XvvvS4DxdKlSxkqAAAuwMw10neLfO9rX1tqfBHDCwAILJv3ioiISNWWLVs2FS9eXC1atNCwYcN08uRJXjYAAAAAGSdoMH/+/G5ybPHixfrjjz/Us2dPTZo0SU2bNlXFihX14osvavv27YHqDoD41n/rezwqUpoYoe/nFb7bW9UMdE8AAEgZmwwaMmSIateurTp16rhJocOHDzN8AACkcgHZq5N876tURLq3KcMJAAg8S5yR2u306dPatWuXpk2bprvuukuXX345GeoBAAAA+F2k/59C2rRpkwoXLhz3s53w2PbWW29p7Nix+vTTT/Xcc8/p+eefd0GEffr0Udu2bRUZGZDuZT77V0kHNyibZ2LyWB4pPGDxowg5Z6VN33s3Z8kjleYKO0K/svaU5d7tEWFS0+rB6BEAAOf25JNPqmXLlho5cqSGDx+u/v3766GHHlLHjh3Vu3dvNWzYkGEEACAZZ2Kk5yZKR05474vKIg1qJ2XjsiIAIMBsnuvAgQP64IMPXJni+vXrq2bNmi6phs13xcTEuP3Lly/XvHnzVLBgQd1xxx3uvkeOHNHatWs1c+ZMrVy5UjfccIMWLVqkqKgoXkcAAAAAfhGQy2dly5b12W4p17t16+a2jRs3ugmzzz//XDfffLM7WbI07hZYiDS24VtFrPhY+RlYJKf8DVJkdsYIIW3Vv9K2/d7tdStI+XMGo0cAACSvUaNGKlq0qAoUKKAHHnjAbZaJ3RZSjRkzRqNGjVKFChXUq1cvde/eXSVKlGBIAQBI5OPZ0oodvofloeZS2YIMGQAg8B577DFdccUVcWWGS5YsmeSxO3bs0J133unOB3/66ScXZGgOHTrk2r/55ht98sknuueeewL4GwAAAADITEJmzW327NndljVrVpeOfe/evXr33XcJGvSD5f9IVO3EuTyxpKNWL2Kc0sTZcMXE/pdtNcKyev53/Qdp4Pgp3+0t+CMHAAhRM2bM8GqzEsW2vf322/r2229dAOGAAQP07LPPuskmy8Tepk0bRUREBKXPAACEkoUbpVELfO9rUUO6vlagewQAwH9ef/11d942ceLEc56/2QKx8ePHq3bt2nr//fd17733uva8efNq9OjRWrp0qcaNG0fQIAAAAID0HTQ4e/ZsVatWLUGJYmOp2H/44Qc3Kfbzzz+7nz0sgNDKcyHtnT7DqCJ5/5wpozmHrmCY0oxFCTLJHyg5s0kNKgfs6QAASDN2DnT77be7bd26derbt68mT57sNjuX2rlzJ6MNAMjU9kVLL/zge1/p/NLDLaT/n6gJAICAsyBAq6yV0gVfdpxV3LKM856gQRMeHu4qclkwIQAAAACk66DBxo0b64svvlDXrl3dz6tXr9Znn33m2nbv3u3aLLugufzyy9W7d293bJ48eQLRPQCJjD922/8PdAPSn8YXSdmyBLsXAACcn127dunzzz9350sWOOg5V9qzZw9DCgDI1GJipUE/SAeOee/LEiENavffIjIAAIJl06ZNKlKkSKruYwvEPOd+8ZUtW9aVKgYAAACAdB00aJNcR44ccRNfllVwwYIFCQIF8+fP71ZfWbDgJZdcEoguAUjCr8db69ujvRgfpFstKU0MAAhhvXr1Ur9+/VS3bt24ttjYWP3000/uXGnSpEkuA7vnXCkqKkodOnRw50oAAGRmo36T/tzse9/dTaQqxQLdIwAAEjpz5oxWrlyZqmFZsWKFTp065dW+f/9+dz4IAAAAAOk6aNDcddddcbdtAiwsLExNmjRxk182CZYtG0uBA2Vp7h4atrlVwJ4P6cfOmFLaE2tX2ckyiPTp6krSpaWD3QsAAJI2YsQINW3a1AUNWjYJCxS0DOye0sOeYEFbTNWnTx+3uCpfvnwMKQAgU/t7m/TpHN/7GlaROl4e6B4BAOCtSpUq+vjjj925XNWqVc85RFaVy463+yU2b948lSxZkmEGAAAAkP6DBj2TX3aS06NHD5dho3z58oF6esRTpEQZFTpaSidOnnQ/R2XLprCwcMYIKswY+MXZs7F83vwsMkKqXkJqV1sKI+YVABDiJk+erKFDh7pJoPjnSnnz5lXXrl3dwqrLLrssyL0EACA0HD4uPf+9FPPff5cJFM0jPXk954EAgNDQpUsXPf7446pXr56eeOIJde7c2ZUZTmzz5s0aM2aMXnvtNUVHR7vFYvGNHTtWEydOVMeOHQPYewAAAACZTcCCBq+99lo98sgjatmypcLDCVALpla1pObVz2rPnkPu58KFCysiIqhdAjK0mBg+bwAA4P98+eWXCYIFGzZs6DJR2IQQ5acAAPg/9l/lSz9Juw57j0pEmDSwrZQnOyMGAAgNDzzwgAsGXLx4sZ566im3Web44sWLu3O9EydO6N9//9XBgwfjzgkvv/xy3X///e7nrVu3uvPCv/76y/1sWeoBAAAAIN0HDdok2PXXXx+opwMAAACAkGQTQzZp1L17d5eBvVKlSsHuEgAAIWnsn9Lcdb739W4oXVwq0D0CACBpWbJk0fTp03XLLbe4f82BAwfiggTjLx4zzZo1c0GGkZH/TdWdPHnSZaBv0qSJwsLC1KlTJ4YbAAAAQPoOGhw+fLjq168fiKcCAAAAgJD27LPP6plnnlEE6b4BAEjSmp3SBzN877uinHTbVQweACD05M+fX1OnTnXlhT/77DPNnTvXBQ7G39+gQQP17t1bbdq0SXDfypUra9q0aUHoNQAAAIDMKCBBg5ZBIz5bSWXp2devX69Dhw65lVOWXaN27dpu9RQAAAAAZFRVqlQhYBAAgGQcPSk9O0E6HeO9L38O6dk2UjiXEAEAIaxt27ZuMzYPFh0drVy5crn5MAAAAADIVOWJzalTp/TKK6/o/fff1/79+732FyhQQPfee68ef/xxZcuWLZBdAwAAAAC/i42NZZQBAEiGVW1842dp+/8lZUrgmTZSwVwMIQAg/bBAQYIFAQAAAGTaoMHdu3erRYsWWrp0qcs06Mu+ffv0/PPPa8KECfr5559VuHDhQHUPAAAAAALKzot++OEHTZ8+3SsLe9OmTV2pKjKxAwAym0nLpKkrfO+79SqpboVA9wgAAP+x88GXX35Zv/76K8MMAAAAIOMFDdpkmKVh//vvv93PFSpUUJ06dVSqVCllz55dx48f1/bt2/Xnn39qw4YNWrJkiTt+3rx5TJIBAAAAyHDmzp2rnj17auPGjV77bAHVBx98oIoVK2r48OG6+uqrg9JHAAACbfNe6a2pvvfVLCn1bRDoHgEA4F+7du3SrFmzGGYAAAAAGTNocPTo0Vq4cKFq1KihoUOHJjvpZYGC/fv3d8d/+eWX6tatWyC6mK5YEObRo0d1+PBhnThxQjExMef1GFYu2tjjkMEE8J/09nmLiIhQVFSU8uTJo5w5c4Z8fwEASG9+/PFHdejQwX2PTyoLu7Hsg40bN9b48ePVunXrgPYRAIBAO3laenaCdOK0977cUdLzbaXICF4XAED6sHXrVs2ePVs7duxw8zhJ8STbAAAAAIAMGTT41VdfqWTJkpozZ47y5cuX7LEWUGgnUrVq1XLBhgQNJhQbG+tONi0744WIPzl55swZgoIAP0pvnzfr48mTJ12JRMsGW6ZMGYWHhwe7WwAAZAh79uxx5zj2/22VKlV06623+szC/scff7jzoTVr1rjj161bp8KFCwe7+wAA+M3gX6QNe3zve+J6qVheBh8AEPrsmmq/fv00duzYZBeJedgxoX69GAAAAEDGFJCgwUWLFqlv377nDBj0sOOsVNfHH3/s976lJ3bymDhg0E4mLSvY+T6e5zEA+Fd6+rzFz3pkf2/s707ZsmXTRd8BAAh17777ro4cOaKnnnpKgwYN8hmYbxnaW7RooQEDBujZZ5/VSy+9pMGDB+uFF14ISp8BAPC3GaulCYt97+twmXRtVV4DAEDoO336tJo3b64///wzRQGDAAAAAJDhgwb379+v8uXLp+o+dvyBAwf81qf0yEoSewIGLVCwWLFiypUr13llALMTVstuYiIjIwkGAvwovX3eLKNpdHS0du7c6QII7e+O/f2xvzcAAODCTJo0Sddee61efPHFcx5r3xksUHD+/Pn66aefCBoEAGRIOw5Kr07yva9SEeme6wLdIwAAzs+IESNc1vjq1avrrbfe0pVXXumuCxcpUkTTp09XkyZN3HF2rdWOe/jhh13pYgsyBAAAAIBAC0i9ybx58+qff/5J1X3s+Dx58vitT+nR4cOH425bwKCNDyVDAaQ1+7tif1/s74yHZUQCAAAXbuPGjWrfvn2q7tOuXTt3v0AsdHjvvffcQgELWJw5c2aaP8e8efPUuXNnlSlTRlFRUe5f+3nu3Llp/lwAgNB3JkZ6bqIUfdJ7X/Ys0qB2UraALHkGAODCff311ypYsKDmzJnjMg5aVS1fC8hz5szpFpPNmDHDzfsMHTqU4QcAAACQMYMGL774Yn3++eduxVRKWFYrO97uh//jGT87ySTjFwB/8wQMeP4uAwCAC3fq1CnlyJEjVffJnj27u58/WVBi48aNdd9997msF/4wcOBANWjQQD/++KM6dOjgSi7bv/Zzw4YN9dxzz/nleQEAoWvYLGnlDt/7Hm4hlS0Y6B4BAHD+li5dqu7duyt//vwpOt4Wbvfo0UNjx45l2AEAAABkzKDBjh07asOGDWrZsqXWr1+f7LF23PXXX+8mrW6++eZAdC/dsDKhntLEZBgE4G/2d8b+3sT/+wMAAC6MZfL966+/UnUfK1VVtGhRv2YXtAVbixcvVr169fzyPB9++KGef/55ZcuWzWXTeOedd3THHXe4f3/99VfXPmjQIA0ZMsQvzw8ACD0LNkhfLvS9r2VNqVWtQPcIAIALc/DgQVWpUiVBm+f66rFjx3zep2zZslq1ahVDDwAAACBjBg326dNHF110kUvJXq1aNV199dV64IEH9Prrr+v999/XG2+84X6+5ppr3HGzZ89W9erV1atXr0B0DwAAAAACws55RowY4QIBU+KPP/5wWdgtE58/WCCfZRe0fi1fvlwtWrRI8+fYvXu3Hn/8cXf7/vvvV506dRLsv/LKK127eeyxx7Rnz5407wMAILTsOSK98KPvfaUL/JdlEACA9MayykdHRydo81SN2rJli8/7WLu/sr0DAAAAQNCDBiMjI13JqdKlS7tsVQsWLHDZLJ544gk3OWQTSPbzb7/95vaXK1fOHW/3AwAAAICMon///jpx4oSuvfZaV4533bp1Po+zDO22v0mTJq408V133eW3Pn3yySeaMmWKO1/zh3fffTdu4swWlPnSt29f968dZ2WLAQAZV0ysNOgH6aCPhEtZI6RB7aQcWYPRMwAALkzFihX1888/J2izeS471xo+fLjX8Xb+Y+0pLWcMAAAAAOkuaNBUqFBBS5YscSWosmbN6spgJd6sJJVNoi1atMilZAcAAACAjOSqq65y5zxWmurFF190mdbz5cunGjVq6IorrlDNmjXdhFHVqlXdfss4cc8996hu3bp+6Y8FJvbu3Vv+NHbsWPevneNVqlQpyck1Wzxmvv32W7/2BwAQXCPnS4t8J1vSPddJVYoGukcAAKQNq7I1ffp0vfrqq4qNjY1rt0Vjixcv1vXXX69p06Zp9erVmjBhgjv+33//deeJAAAAABBoAU3lZ5NhQ4cOdWWJ586d67JnHDlyRLlz53aTR1YSy24DAAAAQEZlWdYjIiL0/vvvu58PHz7szos8bEGVx4MPPujOn/wlLCxM/vTPP/9o7dq17nbt2rWTPfayyy7T5s2btWbNGu3YsUMlSpTwa98AAIG3ZJv02Vzf+xpWkTpcFugeAQCQdtq2bevO8wYMGKA333zTBQcWLFjQVdwaPXq0y0IYPxOhnfvZOZntBwAAAIBAC0r9XwsMbNWqVTCeGgAAAACCKjw83JXg7dq1qwsg/OWXX7R79+64/UWKFFHTpk1133336corr1R6tnz58rjb5yp/HH//ihUrUh00uH379mT3WwYPj5iYGLcFmj2nJ+NIMJ4fyCz4rIWmQ8elgRPDFXvWO2C9aJ6zerxlrOIlZUI6wecNyDyfNb6/nluTJk30zDPP6NSpU+5nq67lWSD19ttv66GHHkowjnZu+PLLL7tMhAAAAACQKYIGERoGDRrkSp6lNNCzfPnyatGihZu8LFWqlN/7h6SNGDFCPXv29CotN3DgwFQNm12MmDVrVoK2TZs2xZWGAwAAgP/Uq1fPbcYyDXqysGek7OuWOdCjaNHk603G3x//fil1rqDE+Pbt2xc3gRdINtF76NChBJOEAPisZQaWRPeVX/Jpz5Eor33hYWd13zX7deLIaZ34v8S7SCf4vw3IPJ81+w6N5FnWwOeff97nvnvvvVeNGzfWt99+q507d6p48eLq2LGjatasybACAAAACAqCBjOxdu3aqWLFiq40mq1w27t3rwoVKuRWvMVn5dIWLlyoMWPGaOnSpRo2bJg7sW3evHnQ+p7ZNWzYUF988YW7fdttt53341iZhD59+mjOnDn66KOPFGxLlizRhAkT3O0HHnjAlTQHYwUAQGaQ0YIFPeKXXY6K8g4UiS979uw+7wcASP9+WplDf23z/f9Al8uidVHR0wHvEwAAgWYBggQJAgAAAAgVBA1mYhdffLHbIiMjXcp8CxrMmTOnbr31Vq9j77rrLvXv399lprMgwptuukmrV69WyZIlg9L3zK5ChQpuu9CgwWbNmrl/z5w5EzJBg56VmD169CBokLECAADp3PHjx+NuZ82aNdlj4+8/duxYqp9r27Zt5yxP7Cn3XLBgQRUuXFiBFr8UmS3YsgVcAPisZXRrdkpf/Ok7I9YV5c6qb5McCg/LEfB+IW3wfxuQeT5rJ0+eDPhzpjfxX5fu3bvrs88+U7Dt2rXLJYGYOnWqFi9erN27dytLliwu0+FVV13lKhpZBkQAAAAAmQ9Bg0gxK51mgVyWaTA6OloffPCBXn75ZUYQAAAAwDmzB546dSrZUYq/P0eO1AePlCpVKlWTecEK2POUkgtmH4DMgM9aaDh6Uhr4vXQm1ntfgZzSczeGKUskfwvTOz5vQOb4rPHd9dzOnj3r/m3SpIlatWqlYOvXr59GjBjhzrVKly6tzp07q1KlSjpx4oQmT57sqhnZZu12XLZs2YLdZQAAAAABRNAgUsUyDVrQoJk9ezajBwAAACBJ8Usu28RUSrMSZsRSzQCQ2VjcxOtTpH8Oeu8Lk/Rsm/8CBwEAyCjCwsLUpUsXjRo1SqHg888/dwGDbdq00ZgxYxIszrr//vs1dOhQV2HK9lnfv/zyy6D2FwAAAEBg+a4NAiTBSh94WBp7AAAAAEhKuXLlEpTFSk78/WXLlmVQASCd+3GpNG2l73231ZfqlA90jwAA8P/8SaiV+s2ZM6c+/fRTn9nc77zzTrVs2dLd/uqrr7Rw4cIg9BAAAABAsBA0iFQ5evRo3O1cuXIle+yePXs0YMAAXXLJJcqTJ48rTWaTf7fccot+/vlnn/e55ppr3Iq2+NvmzZu1fft2t+LN7m8p8kuUKKHbbrtNGzduPGefbSWdlVJu1KiRO2nPmjWrihYtqhYtWujjjz/2WSYtcR8828CBAxMcd+jQIdcf2w4fPpxg38yZM30+RnybNm3Sq6++qmbNmql48eKubzZWF198sR566CFt2bJFqREbG6sPP/zQlZLOnz+/uyBg42/Pca7MLin1448/qkOHDu41sP4WKFBAdevWdWOzb9++83pMK3ttY9OzZ8+4tvLlyycYN8tyGd+xY8fchYxbb71VVatWdb9rVFSUK7Nw0003acqUKUk+X1LvM5uotnGvUqWKe78m9brbe+b1119X7dq13fPmzZtXl156qZ5//nnXLzs+/mNb6ZDBgwf7fL1s1aldmLH3pI1n4cKF3Xv1zTffTPB5u5CxAgAACJYaNWrE3d62bVuyx9p3fl/3AwCkP5v2Sm9P9b2vVkmpd4NA9wgAAP+za/E7d+5M1X2WLVumQYMG+a1PV111lbvmnBS7lu7x/fff+60fAAAAAEIP5YmRKosXL467bYFpSZk6dapuvvlmF1TXqlUr9e3b1wV0LVmyRCNGjNA333zjggctPb4F3Hk8++yzLoPhnDlz9NFHH7m2VatWqV+/frrxxhvd/r1797pgPwu2ssCwRYsWuUAxXywQ7Prrr3ePYYF4jz76qDtBtnbrxx133KH33nvPBcKVKVMm7n5ffPGF/v77b73xxhvu58cff1w1a9Z0jxGf3c8TdPjTTz+50gMe1apVc4+zcuVKvfLKK3rkkUfcRQOP9evXu+C0s2fPqlSpUurTp4/rw7///qtJkybp7bff1ieffOLGyrPaLzkxMTGuzID9bt26dXNBaPZ722M8+eSTLsBu+vTpyV4gOFe5OAvQ++6771SkSBH17t1blSpVcoGCY8eOdQFzFhg3bty4VK+mtNe3adOmCV53+/3jZ7a03yc+GxM7PkuWLOratauuuOIKnTlzxr3HRo8e7fpp7zvP48Xn6322du1a9erVSw0bNtTDDz/s3rvvvvuuduzYkeC++/fvd0Ge9r6zsnnWd5vUtsez5/3666/dfg97D9hrbEGF8dm4tW3bVvPmzXNBf3fffbd7H9vz2ePY+8XG84cffkjwvjufsQIAAAgW+55buXJlrVu3zn1PS459vzL2HblkyZIB6iEAIK2dPC09O0E6ecZ7X+4oaWBbKZJlzACADMiu3T7xxBPu+rLNh6TE0qVL3bV1u2ad1saPH5/k3IlH/HmRrVu3pnkfAAAAAGTyoMHZs2fH3S5WrJibBEL6c/DgQReAZuyE9/777/d53O+//+6C1yyYzoKZHnjggQT7LTiqfv36LrgqX758Gjp0aNy+5s2bu38t+MsTEGUp8i3wyrKveVhwl00+WgDhSy+9lOAx4vfXgtcsiM5Wy40ZM0aRkf/3lrcAwiZNmujPP/90AYmWet8TwGjBcfY7WNDY6dOnXfY2a/N10h3/dvygQQvcsvs8/fTTLoPcM88847IIetjvaMFkFkhogWOWsc7Djn3qqadchkALvrSANvvsJMfGywLnbDLWAuk8LDDSVhPaxYeOHTvGZUBMLQvMmzBhgvv8WsCaBQ56WIDbXXfd5V4HG0ub8LXXJ6Wsf7bFf93btWuXoJxdYvb+stfTAlQTZ9a77777XDZBCy61YD3rW3y+3mcWBPnOO++4MYrfLwsijK9z587u97PX8rffflP16tUTjIP12zJbeth7wF5ne674fbdgVvusXH311S7zZvzX/7HHHnPZHC0o1Y6zANaCBQue91gBAAAEk32/skU09r3cMoVXqFDB6xhrtyzcnuMBAOnXu9OljXt873uqtVQsb6B7BABAYNg8xIIFC9y8g10rT5yEINAsocO52OJ5j/jXqAEAAABkfAEJGrSAHk+QUvfu3fXZZ58F4mlxHqxcqgXixRcdHe0C6ixF/j///OOCxUaOHOlKwiZmwVEW0GdBUVayNnHAoCcDn2W+s+x9FvRkx1x00UVJ9smCv+IHDBrLlmfBaRZMaJnYfAUNWtCdTUzmyJFDw4YNSxAwaCxLnAV3WT8tKMsyD9pKQA8rOWvv3WnTprlgOZvoTJx5zzIdWhlbuz158mSdPHkyQeZEYxnvrrvuugQBg/E999xzXifj9nl54YUXXMY5K+Nm/bfjkmMZ8Gw84wcMGgvyszLRtrrRAngtWNMC31LDsh3aGBgLpIwfMOjp71tvveWOs37YqkjLbOhvFlDnqxTvZZdd5oJaLejSyggnDhr0xe6TeILa3hv2N8uTJXDixInu/WDs/Rs/YNDY2NtrZZkDk2PBiRYwaONmgY2JX3/P41g5bvvMWcbLxO8/AACAUGBZku17uX3vHjJkiDp16uR1jC3osAzKR48edYuQXn75Za9jPIuT7HtRUouTAACh75dV0sQkEst2vFxqyDpiAEAGZnMjZvv27apdu7ar1GNVamxuIDzcd5pdW0AVTJ7FW6ZBgwapuq/9nsmxqkrxKyXZFmj2nDbv5bkNgM8bkN7xfxuQuT5vMX5+3oCVJ7ZAKgvisnKcCF0WoJZU+VoLnLJgwfbt2ytXrlw+j7HytytWrIjLTJeU1q1bu6ArCzK0wDgLkEtKUu8ZT8CWTVQeOXLEBQF62M/Dhw93t1u0aBGXpS2xK6+80pV1tUBJK3ccP2jQk8HNgsRWr17ttvjBjZbhziY+LZjLgiAtuNLaLEOhx5o1a1yJ4AcffNDrue2CgY138eLFffbNghztwoIdM2vWLJ2LZaxLqoybvRYWNOiZkE1t0KAFChobR0+WvsQseNJWUFqpYitRbIGU1uYvFiyaOEAz8WtrbALbyirEL7Pgi2V0TMwyRFowqcenn34adzt+VsnEJfgsk2b8DKuJ2aS55zNlQbS+lChRwu23TJj23iRoEAAAhKL33ntPf/31l7ttwX6+ggYtY7Yt5rj33nvd4gnLqGwZsj3s+45lKDd2XOIFKgCA9OGfA9L/JvveV7modFeTQPcIAIDAsmvJngQaNvexbt06rV+/Ptn72HHnUxkorXiSBVjlJDtXS41zlT6Ob9++fclez/cXm+SNn00xqeBNAHzegPSC/9uAzPV527dvX/oPGrTgJ8suYWVaEdrsxNAClDz27NmjSZMmuTYre/v9998nG3BmQYMeVnYscdZCD8v+52FZDJPjK6OhyZ8/f9xt+6DGDxqcO3euTpw4EXf/pPphLGjP9ttkpX3o43/QLWDxnnvucSfudvL8xBNPJMggaCV4LVOilUi2oEErURw/aNB+tsfzFfhonwsLMPOw57BgR8vSmHicLDDyXGrVqpXkPpuotd/TVvZZSV0rbZs482JSrE+e18gCNS2TYFIsANNYSefFixe74Dl/SRzcakGKx44dc+No4r+ONn7nChq0FZ/Jsce195WxstrJZROsWbNmkkGDFkRq2QM945nce9MzYW4rNu13sEBCAACQ+dgiFltkk9yihAsR//v/0qVLEzyvJ3OEnSc0a9bM676eVXbG8z3MF/tOvWvXLve92TJF33HHHW7xxMqVK13mZcvYbdmx7TgAQPpzOkZ6bqJ09KT3vuxZpEFtpWwBW7oMAEDw2ML71JT5tcQE/p4ITMry5cvdfIGxc05/JgEAAAAAEHoCcrnOJpisRCpCX1RUlJo2bZqgzTKqWYY9C/q0LHKWzc4yhPhiK+c84gfPJWfnzp3J7o8fDBhf/FVpFgSXVD8sW4lt52JBhgcPHlSBAgXi2ux3tSwof/zxR4KgQXu+H3/8UX369HFjZtkMLbueZb+z9KARERFxQYMWOJdUthQLdrQsfnacZWi0YLuk+nYuFsiWHPtdLGjQAut2796d4gA0K0/gSXk6Z86cJDNRpvZ1TQsWuGnZ/+zCxoEDB5I8LiXjl1T56Pivlec5ksoO6SugNbH4703LsmlbSseToEEAADIn++42b948vz3+bbfd5rM9fhnhRo0a+QwatOyBFlxomZ092ZSTYpNQ9r3ZshN+8803boGSfbe0LOQWLJjaUlgAgNAxbKa06v8qECbwaEupjO8CEAAAZDg2d5JcFSZfi7i6d++uQLNFX5bsw7Rq1crNdaSWVUlKjs1HeCoCWTBlSucW/FXOzZIeeOZuAPB5A9Ir/m8DMtfn7eRJHyt001vQYMOGDV12rdSwjHU2SfXrr7/6rV9IOSslbMFN9jp+8MEHuvvuu12WPV9Z6TyGDRvmsg2eS/ysg76cT4rP+P246667XEnllPC1AtCyBFrQ4O+//x6X7W3mzJku456VLzb2+BY0aFnjLLDOsqdYNjm73xtvvOHzuax0sQVoWvaWvHnz6qGHHtIll1yS4MT59ddfdyWPU+Jcf6AsuNHX+JxL/GOtBPLAgQNTdD/LtufPP87dunXT119/Hfca2WSzlUPwZFD8+++/9cgjj6T4Mc/1PrNMkr7G0pfksjjGH08r99C/f/8U9S8lnyUAABA6Ro4cmWaPNX/+fPlTchkCz8UyZy9atCjFx19zzTVuAwBkHPPXS1/97nvf9bWkFv67PAAAQLpnpYkv5JzsfFmihRkzZriEHxa4eD4lkuNXUkrJ/EWwAvY81/6D2Qcgs+DzBvBZAzKa8CB/l/T3cwYkaPDhhx9Wy5Ytdeedd6pixYopuo+Vrpo1a5bf+4aUsSCoZ555xq2Qsyx7r732misjllxWQCuXe9VVVwVliOP3w05cE2dPTA0LDLQsi3biPnHiRBfkZRnuLNtcvXr13DEWsJYlSxaXKdCyBlrQoGUmtPskFbB4++23u4BBC5q0gERf2Tjjl4pLTZTzubLtJZW90Zf4x1pQ5YWMZVr56KOP4gIGX3zxRVfKLrGUll9OqVy5cqU4c2Fyr0X88bRo9FAYTwAAkPZ69OhxXpMuAACkJ3uOSC/96HtfmQLSg80D3SMAAILHsrCndjG9zR9YtZ9AsgQINudhCRImT56coPoSAAAAgMwj9SnczsNll12moUOHqnnz5q5klaUkR/pz8803x2U7++KLL3y+jvGzD27ZsiWg/fNXP2rUqKFKlSq5255AQAsetOx2nolgKw1sgYLGggY9/1rmwPLly3s95saNG12goLnxxhvTpHy3lVZOjmU+NBakmFS5ZF+s/57o5WC+pvF99dVXcVHdlqExEOw19pQdPtffsORKJYfKZwQAAPiffW+80M3zOAAAhJqYWOn576WDx733ZY2QXmgv5cgajJ4BABAc1113nYoWLZqq+9j1+rJlyypQrLKRVfGxOYJffvmFCjcAAABAJhaQoEELNLMyofv27dODDz7oMr/ZyqVy5cq5fb62QAUCIeUscMxT7tXqZr/11ltexzRr1izFZdQsQ5xlg3v22WfT/GWwkmeeErLn6oeVE7Z+NGrUKMljPGWILV3/zz//7MoUJ84g6Dlm27Zt7sTbMmUmlWVw586dcbetpG5KSuKey/Lly5PcZ0FunkC3+vXrpyoLn2XG82RUXLdunSvBnJRjx465wDrLypeavnukNBuPZ/wKFiyo7Nmz+zzmfJ7/XBo0aBAXoGmBn+fzWlSrVi2ubIOVr7bMnUmxoMKsWbO6v5WJkbkIAIDQ984777iMEYm377//3k3QtGjRQp999plbTGLfs2zf+vXr3XeE4cOHu2zt9h38/fffT/a7BwAAwfD5PGnxVt/77msqVUr5ekUAADIkWwC2aNEiffPNN65yk/1rPwdrYZgFCdo8Rt68efXrr7/qoosuCko/AAAAAGSioMHNmze77fDhw3EZMyzoZuvWrXH7Em979uwJRNeQSj179oxbKTds2DCv7Ha2ks6Tft/KxyYVuGVBhzYRGhsbqy5duqT562CBbr169XK3ly1bFpfVzxfLgmnlZK30clIsq6Cx8sP33nuvO6lu3Lix1zGeQK67777bBYMlFTRopY09Vq9e7fMYGxu7gJBSc+fOTTIDniczn+nTp49S6/7774/rk01sJ2X06NHuPdGmTZsE5XxTs6rSw8Y6/uNatkd7z8UfP/s7sX//fp+P9eeffyqt9e7dO+72mDFjfB5jAaXz5s1L9nHuu+8+96/13UpdJ1eG2cbB12ckpWMFAACCp1ChQi5jRPzNggDtO4UFFFoZKCtjfMUVV6hixYpuvy2guvzyy9W9e3dNmjRJI0eOdAt3jh49yksJAAgZFiw4PIlT32urSu1qB7pHAACEjlOnTun55593i8Xq1Knjru/eeeed7l/72doHDRrk5kkCxZIcWNWjnDlzuuBBW9wOAAAAIHMLSNCgJ0OXTXyldPNk9EJosex9ngCyI0eO6IMPPkiw34LmLBgwW7Zs2r17t+64444EAU3Gfu7Xr5/LlmL7/XVy+tJLL8Wl1rfJWOtPYra678svv1StWrVcQGRSLDufp6SvZX9p3bq1smTJkuCYkiVLuhN+zzH23BdffHGSJX89x/7000/uJD2xl19+2WWbSQ0b18TjbVlrbCxMw4YNXZnp1OrUqZNuuukmd9suZixYsMDrGAtwtAyhdtHhhRde0PmIX6Y5fuleywa5YcMGVyLY3HLLLXH7bBLdghnjW7Vqlc9MmBfKLqp4smm+9tpr7nnis0BRu/hjmVST88ADD8Rlb7TPk71fErMggv/9738qUaJEXIbP8xkrAAAQHK+88opq1/aOmLD/36+99lp17tw5RY9jx9niFLsfAACh4OAxaeBEKdZHkqRieaUnrrfrQ8HoGQAAwWfzEHXr1nXX0a36lieRRvzN2i2o8KqrrgpIAg1b5H7DDTe4qj02F+FJ/JB4bsGufwMAAADIPFJeo/QC2QlHcpncErNsWZY5Df6zdOlSl4XPsp14MpfYv6NGjXK3LduJnbQmdtddd+nVV191mSMHDx7sMqKYSy+91J1sWqYUC4SzQDPLcLdkyRL32lt2OMsuaRkI16xZ49LgW4aV+H777TcX8GT/ekyYMMFlabFgLctyaP22zdcxFtznCRS0oCkrJ2wnw/Z71qhRwwWkWpCinYhPnz7dnSBbCv4ffvjBlYFNSnh4uMue9+mnn7qfk8ogaL+TJ6thUsd4WHClTRhbuV8rTdetWzcXSHjixAlXAtmCv6wsrWXejP+62OPu2rXLq+yyZTe038kmp2+99VYX5GhBbRYYeejQIRcYOXbs2ARlbadNm+Yey9dYWsBj/KBHe34ra2yvnwUf2qpIe3/YqknL6mevtWW/+/bbb12mu/NxySWXuO3vv/92AYj9+/d3AXGW3dCC5+y1NBZsOmXKFPe62Tja62vjYsF6dtuOt7HzZHG033P79u1xv1Ny7zNj45cUyzBo70ULkrSLP3379nXvLXtP2RhZ8Kj1z8pvJ8UCTu0zYoGYM2fOdJ+d22+/3f1rwbh2EWf8+PHuM/Pjjz+6MsznO1YAACA4Hn/8cZ/ttjDgscceS9Vj2XdGC0JE+nX4uNT9U+mswhUbU9i1hUeEi5gawD/4rPnX8dPSkRPe7RHh0vNtpdxRfu4AAAAhygICbdGXXbM1Nldh1/xLlSrlAvaOHz/urlPb9XS7Pm1zJ3a8XQ+Of90+LVkCgFatWrlr0nadPKlEBzZnY3MRAAAAADKPgAUNppaVNi1Tpkywu5GhWZBU4sAmC2C77bbb3G0LsPMVNGileS1AybKd2Ko5z/GWXc6zQs3KFFv2tPfee88Fdr3xxhs6duyYC36yk2Sb9PQVVGclVT///PMEbQ8++KD71wIALWjQyrnaKjxfx1gAmSdo0Nh7yIK7RowY4YLd7LGtfK6VL7ZAr3fffdcFeFkGxXOxgEALGrRjW7Zs6fMY+52eeuqpuOOTY89vwY+Wsc4CyKx/33zzjbuAYKWPLSDTxthO1OO/LpZ9cPbs2V6ZES1I0gIW33zzTRfYZpkcLfOdBfBZgJ+NUeLf0zIQWlkCX2P53HPPJbiAYPe1x7WyzzYOFnBpP1uwpY35ww8/7MruWsDahbAgOZtktwBIy8JngXOWHdH6alkMjQUv2vvXAuTsNbVxtP5a0OBll13mXm97r3hKSFvWxvi/U3Lvs3MFDdpzWLChvXcsuHnIkCFuDCpXruxKDVr5as/70/qZ3OP8+uuvLsjyiy++cEGCn3zyibt4VLVqVfd5uueee5LNGJiSsQIAAKFlx44diomJSdV9LKuyLfRA+mXZuHYfsVs2ERgR7O4AmQCftWDo10iqWTIoTw0AQEiw68ULFy501/6HDh2qq6++OsljLVDQ5lnseKuGZEkF0poFJ9pcRnR0tF5//XWXXMAWsfti8yYAAAAAMpews7b0yc9sUsyy2eE/tpKsdOnS7va2bdtckFhKWJlZCwKzQCQLULoQ9rLbYxl7PH+tYgMyIwtAtCyalu3RJvjT8+ctLf/uAIH4vuEp6VK4cGG+ewAZ/PN2vt+pg82+H9SrV0/ff/99iu9jGa8tO0QgylZlZMF8z1gpz9bvBuzpACDg6paX3rhFCk8/p7vIQN8LgcwgFD5r6fUcLJBat24dV+EpucXg8QP1rEKQbZMmTUrTvuzfv98lFDhw4ECK72NVpdIy22AovGdC4bMDZBZ83gA+a0BGExMC3yX9/Z06XAFwPgNnA2/Z1AAglKxdu9aVAT7XMSapUg8AACDzqlu3rssy/eqrr6boeMuYbJNHvjKAAwAQCgrmlJ5pQ8AgAABW9cgqBKUkYNDYcXb84sWL03zwDh8+nKqAQQAAAACZT8iWJ546dapuv/32VJfuAgB/uuuuu9wKUCvt4Ivt85R48FWCGwAAZG4PPPCACxocMGCARo4cqVtuuUW1a9dWiRIlFBUVpRMnTrgSxjbZ9M0332jNmjXufg899FCwuw4AgJeoLNLAtlL+nAwOAACW3a98+fKpGgg73h/BfeXKlXMVcAAAAAAg3QUNAkCo+uuvv/Ttt9+qU6dOCdotyLl///46duyYLrroIrdKFAAAIL7rrrtOzz77rAYNGuQCAu3fpHgmeAYOHKhrr72WgUzHskRIjS/67zU9efKka8uWLZvCwqjjCfgDn7XAKJZHallLqlQkQE8IAECIy5s3r/75559U3ceOz5Mnj9/6BAAAAAAhETS4bNkyvfPOO5o1a5bLnuGZLAGA9MIzsdu5c2d99dVXuvrqq1WgQAFt3bpVX3/9tVatWqUqVarohx9+UPbs2YPdXQAAEIIsCLBy5cp65JFHtGvXriSPK1q0qN5880117do1oP1D2suZTXqxvS0yidWePQddW+HChRUREcFwA37AZw0AAATDxRdfrM8//9yd61km+XM5fvy4O97uBwAAAAAZNmjQTnzuuOMOnTlzJsUp0cm6ACDUWJlAyzI4ffp0/f33366UupURtFWkNWvWVL9+/dS3b1/lyJEj2F0FAAAhrFu3brr55pv1448/as6cOdq0aZOio6OVK1cuVahQQQ0aNFDr1q2VJUuWYHcVAAAAAJACHTt21F133aWWLVvqk08+UaVKlZI8dsOGDerTp482btyoRx99lPEFAAAAkDGDBleuXOkCBk+fPq169erpyiuvdKWYXn/9dd12221uUszYJNmff/7pMhFapq4uXboEonsAkGL58+d3f89sAwAAuBAWENi+fXu3AQAAAADSNwsCHDx4sFsYVq1aNTcXVqdOHZUsWdJVpbHF59u3b3fzYAsXLlRsbKyqV6+uXr16BbvrAAAAADKhgAQN2kmSBQwOHTo0LtBm3759Lmiwe/fuatKkSYLjR40apZ49e+r6668PRPcAAAAAIGRZyao9e/aoTJkywe4KAAAAACAJkZGRLpu8zXlt3bpVCxYscJsvVpGrfPny7ni7HwAAAAAEWnggnsQyBzZv3jzFmbluvfVWtW3b1gUbAgAAAEBm9t1337nJJAAAAABAaLPKWkuWLHHzYVmzZnXBgYk3q8TVv39/LVq0SGXLlg12lwEAAABkUgFZvrRt2zaXUTC+sLAw96+dIPnSsGFDvf3224HoHgAAAAAAAAAAAHDB8uXL5ypvWbWtuXPnav369Tpy5Ihy586tSpUq6ZprrnG3AQAAACDDBw2eOXNGhQoVStBmK6nMzp07fd7HggmT2gcAAAAA6ZWd63z77bf64YcftHr1ah06dMidMyXl6NGjAe0fAAAAAODCWWBgq1atGEoAAAAAmTdosEiRIlq7dm2Ctpw5cyoqKkq///67unXr5nWf2bNnKyIiIhDdAwAAAICAsADAli1bav78+clmXk/Mk6kdAAAAABCatm7dqsKFCyt79uznPNbOCyMjI10Z4xtvvDEg/QMAAACAgAcNXnLJJRo+fLgeffRRd8Lkcemll+qTTz7RLbfcovr168e1f/755xo/frxq1aoViO4BAAAAQEC8+OKLmjdvnrtdunRpVa9eXfnz54/LxO7Lxo0bXUkrAAAAAEDoKl++vL744gt17dr1nMdayWI715s8ebK+//57tW7dOiB9BAAAAICABg02b95cP/30k+rUqaOHHnpI/fv3V5YsWXTzzTdrwYIFatSoka688ko3aWbluZYtW+YyabRv3z4Q3QMAAACAgBg3bpzy5MmjsWPHqmnTpim6z6hRowgaBAAAAIAQl9JM8mb58uVasmSJevTooVdeeYWgQQAAAAABFx6IJ7HgQCs1bKnZH3zwQe3Zs8e1W/BgjRo1FBMT44IHv/32WxcwaCdWFStW1MMPPxyI7gEAAABAQGzbtk133313igMGTbFixZHzMpoAAIcnSURBVNSwYUO/9gsAAAAAEDhRUVGqV6+e7r33XpdMAwAAAAAyZNBg0aJFdfToUR0/flzHjh1TiRIlXLuV4Prll1/UqVMnRUZGumBBy0BoP8+aNUu5c+cORPcAAAAAICDy5s2rypUrp+o+FmA4Y8YMv/UJAAAAABAc+/btc/NnAAAAAJAhyxObrFmz+mwvUqSIvv76a508eVL79+9XwYIFkzwWAAAAANKzq666Slu2bAl2NwAAAAAAF8ASX9iW2Hfffaf169ef8/6nT59254bjxo1ThQoVeC0AAAAAZNygwXOxrIPFixcPdjcAAAAAwG8ef/xx3XLLLbrrrrtUuHDhFN1n9OjRuv322xUTE8MrAwAAAAAhYObMmRo0aJBX+/jx492WUlaBq1evXmncOwAAAAAIkfLE52PBggWcKMFvypUrp7CwsBRvmzdv9vk4hw4d0oABA1StWjXlyJFDhQoVUpMmTTRmzJhkn3/37t3q27evihUr5jJrVqlSRa+88kqyE8FHjhxR6dKlVbFiRVfqG+lH+/bt3etsW3h4uK699tpU3b9Hjx4J3o+pvT8AAAgd9erV0+uvv67GjRvrs88+0969e4PdJQAAAADAebCAv/ibr7aktuzZs+uSSy7R22+/rYceeojxBwAAABBwIRs0uGHDBn3++efB7gYysCxZsihnzpzJbiZ37tw+s8BYiYFatWrp1VdfdUFhv/76q0aOHKnY2Fh16dJFt956q7ud2OHDh9WgQQP3/n7sscfc/eznp556St27d0+yvxacuH37dg0ZMsRdUED68e6772rRokXq16/fed3/pZde0rJly9S/f/807xsAAAgsKzv1xBNPuO91toikaNGiKliwoFvUYvt8bUwgAQAAAEBoee6559z1//ibGTVqlFe7ry06OtpdM77//vvdQnEAAAAASNfliWfPnp1mj7Vq1ao0eyzAFwvSGzhwYJKDM336dDVr1swF8nkCCD1Onjyp1q1ba9u2bW4l4AMPPBC3r2nTprr66qtdGbnKlSu7iweJA8jWrl3rAgY9E8DXXHONFi9e7O5jgWF2//j++OMPffDBB+rWrZuaN2/OC5rOlClTRiVKlEhxCcLESpYs6bYiRYqked8AAEBg+cpgfeDAAbclh0kkAAAAAAAAAAAAhGTQoJXMZDILGcV7773n3s/33HOP177333/fBf5ZINi9996bYJ+VoB00aJCuv/56/e9//3MZZOw4j59//tn9e8MNNyS4X7t27Vzg4JQpUxIEDZ45c8Y9Rr58+VyAIgAAANI3yzJtGQRTauPGjZo7d65f+wQAAAAAuDAzZsxQtWrVGEYAAAAAmS9o0Jw9ezbNHosARPjL1KlTXRBeUjZt2qQff/zRZfWrWrWq1/5PPvkkLtAvIiLCa7/dz8oaHzlyxGUPfPTRR+P27dq1y/1rpeji8/zs2e9hgYJ///23Pv300/POVAcAAIDQ0a9fP3Xt2jXFx9v3SYIGAQAAACC0NWrUKNhdAAAAAIAUC1caGzBggFtNdaHbk08+mdZdA+JUqVIl2VKvH374oWJjY72yCHoCClevXu1u16lTx+f9LZCwdu3a7vZPP/2UYF/evHndv/v27UvQvn///gT7PeXrrISyXWzo2bPnBb+CPXr0cMG4ns2yg8bExOidd97R5Zdfrjx58sTtS1y6eceOHa6c8kUXXaQcOXIoV65cbtWkjdGGDRu8nqtcuXIJnssez35ny9xYunRpZcuWzf1rPx86dCjZfltWxzvuuMNl5ImKinL9vPTSS93fiZ07dyY41p4n/vN6thEjRiQ47vbbb3ftkyZNOuf9Z86cGRcU/euvv7rf+bLLLnP9yJIliwv4tHLVEyZMSPFrYRkkX3vtNV1yySVuLO11t9dj/PjxuhBW2tBKYnse116rSpUqqVevXi74FAAApD/2f3qZMmWC3Q0AAAAAAAAAAABkEGmeadCCiNJiNdX27dvTpD+ZyauTpI17Un782bP/ZcgLC1PIq1BYeuL6wDzXsWPHXFY/C7SyEsOJLV26NEFgXFJs3+zZsxMcb6655hr99ddfmj59uq666qq4dvvZs9+jf//+Lqhv2LBhaZJ586WXXtIjjzzigiKHDBniguBuuukmF7BmAWw5c+bURx99pOHDhye43y+//KIOHTro1KlTLlDPPuN22wJ833zzTX322WcaNWqU2rdvnyCbox1jwY5//vmn9u7dq2bNmrngNQtetM/4Cy+8oA8++EBLlixxYxUeHu4zs47dx4Lfnn32WV155ZUuyNCCMa3888cff6zvv/9e9evXd8ffdddd6tixowvAsyDFp59+WrfccotKlSoV95jWL7uPGTt2bILX2XN/C1K0cXn99ddVvnx5t2/Lli267rrrFBkZqQceeEBvvPGG69eqVavcbfv97f72OyXHAlLbtGmjggULuvGzrJcLFy50wX42zvYa2fOmlgUF2u9igZT333+/65OVy/7tt9/08ssva+TIkRo8eLDrIwAACI7Tp0/7zFSdnLZt27oNAAAAAJD+2PV9u4a+cuVKd02+bNmybhG6VSiiuhAAAACADBE02L17d1WsWDFNHssexzKBIeUsYHDFjpQebQFo6SBaMAgs+M2ytVmAmq9Ava1bt8bdTu6E3rPPHuvo0aMuIM88+OCDLijPArosW54FDtrPlsHuiiuu0A033OCOGzNmjKZMmeIy3/kqkXw+SpYs6TZPlsV58+bpzjvv1Pvvvx93jGUc/Prrr+N+Xr9+vQuGs1LLP//8syu97GFBgHa8BdndeuutWrZsmcsG6MnmaDy/t10YscBIT1Cx/a4NGzZ0/bF+WACiBeTFZ+2e7IhWkq9GjRpx+yw4zp7LAuysf5aN0IL87Hez7cYbb3TjumjRIhecGJ8FNHqyG06cONFl/bNAQGP3tSyIFthpwaM1a9b0GkcLVrSsix716tVTp06dXPZBC8hs2bKlCwpMiv1eFpRogZseNh5169Z1m7037F8b15SyAEm70GQZIS3ws2/fvnH7bMxtbO0xLUuiZSG8+uqrU/zYAAAg7aQ2YNCT6XrOnDmcHwEAAABACLBF6cWKFdOJEyfi2l599VXdd999Xsd27txZ3377rbttAYPGFqFbNaPPP//cXTOvVatWAHsPAAAAAH4oT2wBOhaUkhYsCCdxtjMgECyAzkrAJVUO2ILnPKxUblLi7zt8+HDcbVtFOG3aNJeJ0ALbLLjwiSeecNljJk+e7CaSDx486DLZWSlgT6luK6Nrny8LaLP+2fFr1qy5oN/VLlI888wzCdqs3K49rj2/sf32Ozdp0iRBwKCHZSq0AEHL0GhljpNiAZKJs5AWKFDABR0amwhPzAICLaDvtttuSxAw6GEBcBaUuHv3bhfgF58n4M4uuiQuf2zZBe1vjGU2tLLQFrAZn2UhtEBFe33is4yAlg2wd+/eXn2x16Rbt27u9hdffKHUjrsncNATbJi4PPS5WKDhP//84zJk9unTx2u/ldJu2rSpy3JoQY8AACD9mD9/fpLfTQEAAAAAgT9Hs2v4FjRoAYR2jduqcCU2dOhQffPNN+56sG3Zs2d318ltUbddm96zZ4+7jm2PAQAAAADpOmgwNSwr1u+//+6Cp+xf+xkItpkzZ7pseZbl0rLW+YuV2LVSspa10P610r0TJkxQoUKF3H4rS2CBcJadz8rLjhs3zgWTWaliC2izTHKWec9K8m7evPm8+1G5cmUVLVrUq91K+VqAnF2ssEx8xsr9JsWTCdHKGCfFgtZ8sUyDxkrqxrdt2zYtWLAg2ee2sfFkNkz83BYgZ6+h/Q4//PBDgpKA9jtZhsUGDRrEBRHGZz9bFsU8efIkaLcxsWC+pN4bFhDqWSmaHOtziRIlfO7zZFtcsWKFNmzYoJSyi0/GsjcmVcraglA973MLHgQAAAAAAAAApD5o0HPN2xbg24J4u54cn12HfvHFF91tu15r1XK2b9/uKuMsXrxYGzdudFWIrNKP59ouAAAAAGTooEFLt24lPK0EqJ0QWRlP+9d+tvaRI0cGuktAnPfee8/9e8899yQ5Krlz5467Hb/8QGLx9yUOPvMoXbq0Lr74YuXPnz+uzS4wWNY8y2ZnAWCWae/+++93KxGtjEGLFi3UtWtXV+7AsuQ99dRT5/0KJlde2VjJ3+PHj7vbFixnJXx9bT/++KNX6ebEChYs6LPdVlf6GksLpvSwEsVJPbcFefp6bgso9JR6tqBLD8s8aOWiLVOjJxuhBWxaQKbxlGFOqjSwBXM+/fTTLvDTMiXa83j64slAGB0dreRY6YqkWAZKj5UrVyol7PnsIpOxDK1JjZWnDLX9jlY2GwAA+M+IESNcBolPPvkkQbtllU7tZgtaAAAAAAChwQL/7Jq/XRevWLGiz2OmTJmiHTt2uIBBm/+y6jTx5wFsbmD8+PGugo1n4T4AAAAABFJkoJ7IgnQ6derkgnGMBUAlZkFCVnbr66+/dsFROXLkCFT3MoQKycd/JfJfOnzzX1Yy35nJ0ufvdn4s6MxOzm1FoK9SAh5lypSJu23lA5Li2WcXAqyEbkpYVrx+/fq5YL7XXnvNtf3111+u7KytWixfvnzcsZ07d9Ydd9zhLkxY1jgrZ5BaNgmdnPhlfa0sb4cOHZI9PqkMdyl5ruSe2zIrnqv0uQXv+SqdPHr0aPd3x/4G2etgf1ssm59lDbTf57777nOv1axZs1wJZstKaONpQYW+LgbZ+8OCNe0xrF/2mljJaGPvHwso9PX3LT4L4EtK/L978ctap3Ss7D2RXNDruQJZAQBA2njggQdcoP4jjzyiPn36xLWf63vC+XzPAgAAAAAEji22t8yByS3Kj1/dxq7Z+prvsmDCdu3a6bfffvNbXwEAAAAg6EGDXbp0cSurjJ0c1apVy5VAtSxjlsnM0rIvX77cBfbYcXY8q6tS54nrU36szVWeORMTF8DEHKT04Ycfumxz9957b7JjZ5kBPZIrDezZF//4c7HsgVba9ssvv4xbdbhp0yavYEVPxkM7xjLGWdCbrzLDFyp+GV4LMqtZs2aaP0dKntuyFJ7Pc1smUwsUtL8rkyZNchdy7O/K//73P7ffSgRbplMrJ2HBhBY0GD+oMDHLJGgBg1dffbWmTp3qFaj5559/pqhflj0yKceOHUt1YF/8sYqKigro6wQAAHyz7wuTJ092/yZmCxfsfCilli5d6jIjAwAAAACCb9u2bQkWhyVmi9LtenT8BABJsQpcnO8BAAAAyLBBg5a5y7KhFS9e3GVPs7Kfnsxc8Z08edKtvnrsscfc8bZ5yosC/mSlca10XIUKFdS6detkj7XMchdddJFWr17tgsSsdG5iFny4ePFid/tcjxd/deLLL7/syg9b0GxivjIJpjZ7X2pVrlw5LrDXft/kguCs9LiV3U3p73sul1xySdzt5J774MGD7u9GlSpVXDnn+Kzv119/vQsEtBLFFoRn2fts9aaH/T2yoEErBWFBmxa0/MEHH3g9jwULLlmyxN22LITnk9nRY9euXUnuix+IWqNGjRQ9npWwsPeulShObqyMZV60QOFbbrklFT0GAACpZQsVLNjPV3CgBQ127do1xY9l/38ziQQAAAAAoSE6OtrnonMPu968b98+lzG+UqVKyVY2ssQA8ReSAwAAAECgnH/USypYMJGd+FiK9W7duvkMGDTWbvvtODvhGj58eCC6B7jMfnYSf/fdd6coGMyzitAmb23VYGLTpk1z5egs61tKJ4StLLEFAQ4ZMiRBuwWDeconx2eBfNZnyziYXBmEC2GfSU+AnWXKsWBIX2yfjUlallEoXbq0ywJoLIA4KV988YX69u3rgi59sRLF5qefftKoUaPUqFEjFSpUyGu/BfI98cQTLgAyflChR/zXOamygsllnoxvw4YN2rFjh89906dPjwsY9Lz2KeEJApw9e3aSZY2XLVumW2+91QVyAwAA/7IgfcsYkSVLlgTtZcuWdQH/qWHHJ846DQAAAAAIDlusvnv37iT32wJ2jxtvvPGcCQ3s8QAAAAAgQwYNLliwQL169UrxRJcdZ8cvXLjQ730DzHvvvefK2Nr7LiXuuecel9nun3/+0fvvv59g3+nTp/Xss8+62xaEVrJkyXM+ngXIzpw5U88995zLZBifTTbbY/zxxx8JgtK+++47F7xm2TgvJOvduQwaNMhl6LOgxXfeecfnqkr7Pa1Ero1LWnrjjTfchPu8efMSXGjxsMA7y85ok+8WDOeLZT604E3rp2Xp8QQJxv97U6dOHXd72LBhaty4sQoUKOD1OBZoaBkmzddff+1VYtgef+TIkSn6vex1e+GFF7zaLXOlJ0By4MCBSo1HHnnElXy3YNIBAwZ47bf+3n///S5wwbK5AgAA/7LvUMuXL/dq37Rp0zknjRKzLMd2PwAAAABA8FlVrVWrVvncd+rUKZekwKN9+/bJPtaaNWv8lhQAAAAAAIIeNLh3715Vr149VfexdO12P8Df5s6d68rO3nbbbcmWFEicgc8y11k2vIceekhPP/20C461jHvNmzd3AX6WNfOZZ54552Pt2bNHjz76qC6++GL3WIlZ0Ny7777rAs3sAsPPP/+sMWPG6L777nPBbRY0l1K2+tEmrz2rII8ePep+ts3K/Ppi5ROsvJ5lC7V+3nHHHfrll1/0+++/u2DHK664wk1if/XVV648sYe12ePac/h6bgu4jP+89q/9bO0e9evXd9kBPRkbLdhtzpw5LqOhBWtasJ8FaVpAoR2TVGYee02MlYOwcoCJWYliY2Psue2LPWfWrFm1aNEiF1xogZv2WlswYt26dV3mR2N9st/Fk/3QAi7tZ3utzaWXXuoyAtp7zsbyr7/+ciWRW7Zs6TIaWgBg/H54xirx6xY/u6K9FyZNmuTek9bPTp06ufejBSLa+8XG0p5z6NCh7r0GAAD8yxYAWHliAAAAAEDGYtfE7Zqr53pvfHad19rtWrQtWLfrskmx69Hff/99qirOAAAAAEC6Chq0oJ3UBgBa8E1qy3YB55tl0KQ2S54F01m518cff9wFrVkQmWW7s4sBFkBnwW4pyQBogYIHDhzQRx995AIEfbHseBakaGUKLHDQShk3bNhQ8+fPV7ly5VLc5w8//FC1atWKK4FsAWX2s21Wajkp1157rVs5aUF79pyWHadBgwZ66aWX3D6bEG/VqlWC+/Ts2dM9rj2Hsee0n60PxrLh2c8WkGjsX/s5cZY8K7u7YsUKV4LY+mgBgE2aNHGP06VLFxc8d/nllyf7e3uyC15zzTUqWrSo135PgJ6Vh05u5ed1113ngiWtT+vWrdPNN9+spk2bugtBd911l9588824DIj2u3iCFS3Dn2WMtEyGxrIy2jjailQriW1jadkarSSxvZdef/31BM/rGavEr5vn8T2szcbjxRdf1MaNG10/7aKUvW5Vq1Z1AY4pzaYJAAAu3K+//uq+LwIAAAAAMg5b4G4VX+yauC1wt0Xkdk3Yrus+9dRTccfZwv/kWDICu45r144BAAAAINDCztpSJj+7+uqr3QmUBbqkJIjKMm1ZEJCVi7UscBnN9u3bXTYws23bNldSNCUsSMlKjFpgWeXKlS+oD/aye8qr2uNZoBsA/0jPn7e0/LsD+FtMTEzcCm8r62KBwAAy7uftfL9TB4rnvMf+3y9SpIhbaNCiRQv3b/zszMhc75lQ+OwAmQGfNYDPG5DRhML/baHwfTqU2ALzGTNm+LzWa9eDrfrW4sWLlSVLlgT7Zs2apdWrV7vEA1ZVx7Og/oYbblBGEwrvmVD47ACZBZ83gM8akNHEhMB3SX9/pw5IpsG2bdu68q+WhS2pEqgehw4dcmVdLXNZchm/AAAAACCUvfvuu24iyCZ/bDHU7bffrpIlS+riiy/WI488oqlTp+rEiRPB7iYAAAAAIJW+++47NWrUyAUIJt6sosyPP/7oFTBoOnfu7KrWzJ492x1r1YVscRkAAAAABJrvWqhpzMpv2oTZ119/rUmTJql169aqU6eOmzCzEyKbKLPoSMtEaCVYDx8+7Pb1798/EN0DAAAAgDRXsGBB3XzzzW4z69evd4GC06dP12effaa33npLUVFRLjO7JwvhpZdeyisBAAAAACEub968LtOgnd/9+uuv2rt3r/Lnz+/O72wOLKksJDZXZpW5PCxjiZ0XAgAAAECGDBq0MsPff/+9S9duAYFjxoxxmy+2sipfvnzu+Bw5cgSiewAAAACQpoYPH6769esnaKtUqZLbLKtEbGysfv/9d02bNs1NMg0YMECPP/64mzCy4MFmzZqpefPmKl68OK8MAAAAAIQoO39LTaZAz6IyAAAAAAi2gJQnNpdffrkWL17sJr58pWv3bK1atdKiRYvIsAEAAAAg3erevbvKlSuX5P7w8HDVq1dPzzzzjGbNmqX9+/e7hVNWqmrJkiXq2bOnSpUqpVq1aumhhx7SlClTAtp/AAAAAAAAAAAAZFwByTToUb58eTfZtXbtWv3yyy+uPNeRI0eUO3dul3HDVmNVrlw5kF0CAAAAgKCz7OxWwsrKFM+ZM0cjRozQ6NGjtXLlSrcNHjxYZ86cCXY3AQAAAAAAAAAAkAEENGjQo0qVKm4LFZbh8P3339eTTz6po0ePasaMGbr22muD3S0AAAAAmcDq1as1depUt1nWwWPHjiU4VwEAAAAAAAAAAADSfdBgKNm4caN69erlJucAAAAAwN8OHDig6dOn6+eff9a0adO0fft2n0GC2bJl09VXX61mzZq5DQAAAAAAAAAAAEgLmTZoMH52wYiICNWrV08LFiwIdrcAAAAAZDAxMTGaP39+XDbBRYsWKTY21itIMCwsTBdffHFckGDDhg0VFRUVxJ4DAAAAAAAAAAAgIwpq0OCwYcP02WefaeXKlW6yrGzZsmrdurUeffRRFS5c2K/P/fzzz7utRYsW+vjjj/Xpp58SNAgAAAAgTaxbty4uSHDmzJmKjo6O2xc/ULBEiRJxQYJNmzZVkSJFeAUAAAAAAAAAAACQfoIGT506pWLFiunEiRNxba+++qruu+8+r2M7d+6sb7/9NsGk2apVq7R69Wp9/vnnrlxXrVq15E+ffPKJevfu7dfnAAAAAJD5VK1a1WUOTBwkmCtXLjVq1CguULBatWpB7CUAAAAAAAAAAAAyozQNGrSSWwcPHnS3w8PDddVVV/mcBBs6dKi++eabuJ+zZ8/uJtVsMm358uXas2ePOnbsqGXLlilr1qzyh+eeey5uEg8AAAAA0ponWDAiIkLdu3dXjx49VK9ePUVGBjXhOwAAAAAAAAAAADK58LQOGjR16tTRmjVrNGfOHJc9I77Tp0/rxRdfdLctaK99+/bavn27Fi1apMWLF2vjxo0u2HD9+vUJAgvTGgGDAAAAAPxl7Nix6tevnypUqKCYmBgNHz5c/fv31+OPP64pU6bo+PHjDD4AAAAAAAAAAACCIk1TXFjgX548efTjjz+qcOHCPo+xCbIdO3a4oL0iRYroiy++UI4cOeL2ly5dWuPHj1flypU1ceJE3XrrrUpvLAgyOf/++2/cbZtAtC2lmUo82Urilzg7H2n5WAAy9ufN0/+U/q0CgsXeo7GxsXG3AWTsz1uof847dOjgNmMLo6ZOnapp06bps88+09tvv61s2bK5xVLNmzd3C60uv/zyYHcZAAAAAAAAAAAAmUSaBg2uXbvWZQ5MKmDQk3HD44477kgQMOhhwYTt2rXTb7/9pvTIAh9Tat++fW7CMCVOnTrl/rXgnTNnzpx3/zyPEX+ilcyLgP+k58+b9d2CQuzvj5WOB0KZvVcPHToU93N4eJomVAYQYp83+x6dXli2wTvvvNNtNnYLFy50QYTTp0/Xs88+qwEDBqhAgQJq0qRJXBBhmTJlgt1tAAAAAAAAAAAAZFBpOru3bds21a5dO8n9NkE2adKkuJ87d+6c5LGXXXaZdu3alZbdAwAAAICgsgBLyzD43HPPac6cOS748bvvvtPNN9+sJUuWqG/fvipfvryqVq2qe+65R99//72OHDnCqwYAAAAAAAAAAIDQzDQYHR2tfPnyJbl//vz5blLMsmxVqlRJ1apVS/LY/Pnz69ixY0qPLHjyXOWJr7zySne7YMGCyWZmjO/w4cMuw6CNX2Tkhb108Uuk2mOlp8xnQHqTnj9v1lcLbrB+p/RvFRAs8TN6FipUSBEREbwYQAb+vJ08eVIZQe7cudW2bVu3mS1btrgyxl999ZWGDBniNhvfunXruiBDAAAAAAAAAAAAIKSCBrNnz67du3cnuX/cuHFxt2+88cZkH+vEiRPu8dKjUqVKpfhYmwBM6SSrBe94go3SIugo/mOlpyAmID1Kz583T58JwEJ64CmRmpr/XwGkz89bRvuMnz59WvPmzXMBg7YtXrw4bp8tHLIFWAAAAAAAAAAAAEDIlScuXry4Vq1a5XPfqVOn9OWXX8b93L59+2Qfa82aNWS1gt/NnTtXXbt2Vbly5RQVFeUCVStXrqzevXvr77//Puf9Dx06pAEDBrismTly5HCZdpo0aaIxY8Ykez8LrrXSc8WKFVPWrFlVpUoVvfLKKwmy9iRmZelKly6tihUr6vjx4+f1+yI47O+dvc62WYDFtddem6r79+jRIy5wz7bU3h8AAATeoEGDtHz58mSPsf1vv/22rr/+epdp/brrrtOrr76qv/76y30vtGzFttn3zBYtWgSs7wAAAAD+X3t3Ai/13P///3Xad0u7du1EhKjQIsoSKl2ikjUiRYooUpRKpLRJlhQXl6VsSTsqQimJQov2FWkvNf/b8/39f+Y355yZOefU6ZyZ+Tzut2uu+Zz5bO/5zLyb8zbP83obAAAAAAAJLVNDg+eff74LS23fvj3VulGjRrnHFXgpX7681a9fP+Jx9MXYRx99ZKeffnpmNg9I5sknn7RLLrnEPvjgA+vYsaN9/vnn9vHHH7svbV9//XU777zzbOzYsRGv2u+//25nnXWW+2JXobDZs2fbG2+8YUePHrWbbrrJ2rdv75bDTTOt806YMMEefvhht59+fuyxx1w7IlE4ccOGDW6KunitwulXw4cPt8WLF9vdd999TPsPGDDAli1bZp07d870tgEAgBP3u+aPP/6Y7LEtW7bYpEmT7JZbbrHTTjvNateubT169HC/h+7bty8YEtSYSWOrRx991P2u+Oeff9rUqVN5qQAAAAAAAAAAABB70xOrYtt///tfu/LKK+3FF190X3QpKPjmm2/aE088Edyua9euUY/Tp08fW716tbVq1SozmwcEzZ071/r16+eWFRBs27ZtcF3Tpk1dBUCF+O6//35r2LChqyQY6uDBg3b11Vfb+vXrXXWYBx54INn+DRo0cO97VS3s27dvqgDZr7/+6gKD3bt3d49dfPHFbgo67aNgmPYP9d1337ngbbt27eyKK67glYwzCkorGFC8ePFj2r9MmTLuVqJEiUxvGwAAOHH27t1r06ZNC045vHz58uA6hQNDqfL15Zdf7m6qOKjKgwAAAAAAAAAAAEDMhwYVomrcuLHNmTPHhaDCUfiqS5cuqR7/4osvbMWKFS50+NVXX7nHVH0NOBEmTpzo7hXCCg0MhgZbVdnv33//tf/973+pgn8jR450wT8FwRQsDKUpaDUdnSoWDh482E1DrO08qiQj11xzTbL9rr/+ehcc1BfLoaFBtUHHOPnkk11AEQAAAPHhnnvuSfZzaFDwpJNOsiZNmgSDgpUrV86GFgIAAAAAAAAAAMCPMjU0KJrqVeEnhQBTOvPMM930r7lz5061TsGtbdu2Bb9IK1CggKvYBpwIGzduDFZ0CadgwYJWrFgxVylT08ilNH78eHev93rOnDlTrVc1wMKFC9vu3btd9cCePXsG123dutXdlyxZMtk+3s/eeo+CgkuXLrVXXnnlmCvVAQAAIHt44xuNgS666KJgSPCCCy6wHDly8LIAAAAAAAAAAAAg/kODqpihSoMzZ8602bNn244dO9zUWqqcpkqE4QJW3pSt+/fvD/6scFS+fPkyu3mJbf7DZn+vTPfmOb1KJ0lJFvNOrm7WYEimHa5ChQruPlwgUA4fPmx//vmnW65SpUqydWvWrHFVMUVf9oaj9/m5555rX375pX366afJQoPqI7Jz585k+3jn89bL2rVr7cknn3RTJN922212vG699VabMGFC8Gcdd9asWW46cVVf/O2331zQUVRdUef2bNq0yYYOHWpTp061devWuS+5y5Ur58K9mp45ZXUcBTL/+OOP4M86nqoy6v7DDz90IWFVerzuuutswIAByZ53SqrqqHPr3xW1Q9UcTz/9dDcVerdu3dx00h612Zt6OtRrr73mnr/nlltucc9Zr4+qQkbbX/+mNWrUyH3pr+XJkyfb/Pnz7ffff3f/bp166qluOnZVhFSQND1UQfL55593odJVq1YF3zN6Pi1btrRj9ddff9kLL7xgU6ZMccc9evSoq3R56aWXumPXrl37mI8NAAAyplKlSq66tEKC+l1Cf5gCAAAAAAAAAAAAJFxo0KMgUUYqBf7nP/85UU3xDwUGty9O16aKCcZBVPCE6dChg7388ssu/KbwV+h0wKIpiY8cOeLCYNo21I8//hhcjlSp0Fun0GDo9qKpuxctWuQCcPXq1Qs+rp+99Z7OnTu7drz00kuWlAnhToXzevToYaNHj7YxY8a4EFzr1q1dYG/IkCHui+xx48a5gF0oBQtbtWplhw4dskcffdSFDbWsAN1zzz1nr776qk2aNClZ2G369OluG4Udv//+excg1hfmt99+uwvvbdiwwZ566ikbNWqULVmyxF2rcNV2FKrTPqo++sQTT1jdunVt165dLuyn6Z/1On700UdWv359t/29995rN9xwg/tiXsHMPn362I033mhly5YNHlPt0j7y3nvvJQsNevt36tTJXZdnn33WfeEvCkFedtlllitXLheUVJBR7frll1/csp6/9tdzikZBvhYtWljRokXd9dPU0wsXLnSBSl1nvUY6b0apIqWei8KwCgiqTQpYfv311zZw4EB74403bMSIEa6NAADgxOvfv7/dfPPNXGoAAAAAAAAAAAD4IzQYDxRy8oQGu2bMmOECTd6UsQo6IbEomKfqeg899JCbGlvLjRs3dtXfPvnkE3vwwQetWrVq7j2ianihFDT0RJsu2Funym979+4NVpbRsRXKU6DrnHPOccFB/azKnKpWp2o08vbbb9u0adNc5bvq1atnyvMuU6aMu3nPSYHJe+65x0aOHBnc5rzzzrN33nkn+LOq6SkMpwqEn3/+uZt62aO+oe0Vsmvfvr0tW7bMVQAUXT/xnreCjwpGKnAoeq6qfqf2qB0KICqQF0qPK2CowOS8efPcFOceheN0LgXs1D5VI1TIT89Nt2uvvdZd18WLF7twYigFGhU8FFU91OuuIKBo37x587pgp6aErlWrVqrrqLBi9+7dgz9rqsE2bdpYnTp1XCCzefPmLhQYiZ6XQokKbnp0PS688EJ303tD97qu6aWApKq5qhKjgp+qeujRNde11TFV7VHVBlMGZQEAQOZSZetChQpxWQEAAAAAAAAAABBzUpf18hFVkPNumm7Uo4pc3uOqzIbEdN9999lPP/3kglQKnanaW7FixVxVO/2sgFy46Ye96Xsl2hTaoev++eefZF8gK5iqSoQKtilc2KtXLzdN72effeamqf37779dJbsaNWq4yn6iaYHVVgXa9AW0tl+5Mv3TUYejSoOPP/54ssdy587tjqvzi9brOTdp0iRZYNCjSoUKCO7bt89NixuJApJeYNCjSo4KHcpXX32Vah8FAhXoU18MDQx6FIBTKFFTHSvgF8oL3Cmo6AUEPaouqKCfKhtqWmgFNkOpCqGCinp9Quk9omqAd9xxR6q26DVp166dW9a0xxm97l5w0Asbhk4NnR4KGm7cuNFNp33nnXemWq/3sqq/qsqhQo8AAODEWrNmTarfJQAAAAAAAAAAAIBY4OvQoII7ad3mzp2b3c3ECaDg1LBhw1yQTdPiavmLL75wAbN+/fq56YmrVq3qAmKaHjizaYpdTSWrqoW619S9U6ZMcaFF6dmzpwvCqTqfppd9//33XZhMbVGgTZXkVHlPU/KuXbv2mNuh56hqmilpKl8F5DSNryrxiab7jcSrhKhpjCMJF8AUVRoUTakbav369fbNN99EPbeujVfZMOW5FZBT5UE9h48//jj4+OHDh91zUoXFSy65JBgiDKWfVUWxSJEiyR7XNVGYT8cNR4FQ0XTF0ajNp512Wth1XrXF5cuX26pVqyy99J4VVW+MNJW1Qqiif9fUBwAAAAAAAAAAAAAAAOA/vp6eOOGcnP4pbAP/f2hSFDAKHzGKz+eWHpoieMSIES4EptBe6dKlk4W2VBVGFfD69+9vBw8etEGDBgXXFy5cOLh84MCBiOcIXZcyfOYpV66cu4VSxT1VzVM1OwXAVGmvW7du7vV69913rVKlSm47TXmsKW4fe+wxe+utt47pOkSbXlk05e/+/fvdssJyClSG4wXQQqduTqlo0aJhH8+fP3/Ya6nXxaMpim+77baw+3uhzpTnVqBQUz2/+eabLnSp6ZNFwVBdO1VqVAVFhUUV2NRUwary6E3DrMBmOApz6r2jKY41dfOePXuCz9/rU3osmlKlSkVcpwqUnp9//tkqV64c9Vje+VavXu2WNSXzhAkTwm7ntVPPUdNmR3pNAAAAAAAAAAAAAAAAkLgIDSaSBkPSv20gYEf+/dct5sqVS8lB8wtVsBs5cqRb7tq1a7LAoOfss8+2m266yU0zqyl3+/Tp46aflfLlywe32759e8TzeOtOOeUUN4Vueqgq3t133+3CfEOG/N/ruWjRIjftrCr1eYFBadu2rQsNfvLJJy4Mpql2M0ohuWhCp/VV1cVWrVpF3T5Shbv0nCvauVVZUVMzR6OQYLipkxUaVAhQQUG9DgpeKhiqwKiej94Deq0UHtQUzKpKqOupUGFKixcvdhUINaWxjqF26TXRlNGiCoZ6r3jhwUhcn4ugQIECYae1Tu+10nuiS5cuae4TKcgKAAD8S78TDR8+3P1BhapZ63ccVZTWH1/cddddljt37mM+to4X+rtsNPfdd1/w93UAAAAAAAAAAABkPkKD8J2FCxcGK64pHBhJ7dq1XWhQlQZV8U1TCqfcJ9rUwN66aOdISRUNNbWtKgcqbChr1qxJFVb0Kh5qG1WM0xe84aYZPl6h0/AqZFarVq1MP0d6zq2KeMdy7ubNm7ugoAKDU6dOtZYtW7pg3+DBg916TRFcr149W7BggQsTKjQYGipMSdUfFRhs0KCBqzSYMqj5/fffp6tdqh4Zyb59+zIc7Au9Vvny5cvS1wkAACTO78j6XWnz5s3WrFkz69y5s/u9RFWMFeJTJWP9sUpalaoBAAAAAAAAAAAQ+zJemgyIc2lVgUurMpwqpNSoUSNqSExT5v7www9u+eqrr07XOTQV8MCBA92XtKpymFK4SoIZrd6XUVWrVg1OH7xixYqoIThNqfzpp59m2rkV2vREO/fff/9t48ePty+//DLVOrX9qquucsuaonjWrFmuet/1118f3OaGG25w95MnT3YV+6ZNm2Zt2rRJdSyFBZcsWeKWVYXwWCo7erZu3RpxXWgQ9cwzz0zX8VQF8/TTT0/zWokqL77zzjvpbisAAEh8f/zxh7Vo0cIFBrt37+5+H1JQsGfPnq7qtf5g4ttvv3WhwsOHDx/XuRQ+1B/JRLs9/vjjmfbcAAAAAAAAAAAAkBqhQfhOaBW2H3/8MeJ2S5cudffetGyh7rzzTnevqdu8qoWhZsyYYbt373ZV326++eZ0tUvTEisEOGbMmGSPe2GwdevWJXt8//79tnPnTldx8ERVfNFz9wJ2n332mQtDhqN1uiZff/11pp27XLlyrgqgqKpNJKoGqenyFLoMR1MUiwKNkyZNsoYNG1qxYsVSrVeQr1evXi4AGRoq9IS+zpGCp9EqT4ZatWqVbdq0Key6mTNnBgOD3mufHjfeeKO7V3gy0rTGy5Ytc9MLagpmAAAAj8KBqlytytb6I5aUf4Qxbtw4S0pKsvnz57s/1jgeOof+ACfa7URU0AYAAAAAAAAAAMD/Q2gQvlOzZk1r3LixWx4xYoSrqJKSwoRvv/22W77tttvcFLehunTpYtWqVbONGzfayJEjk61T9ZUnnnjCLSuEVqZMmTTbpGnf5s6da3379nWVDEPVqVPHHeO7775LFkr74IMPXHjtmmuuOa6qd2np37+/myZXocUXXngh1fo9e/a456kpcnVdMtPQoUNdlUd9Qa1KgSkpeKcvtitUqODCcOGo0qPCm2qnqux5IcHQL64vuOACt/zSSy+598app56a6jgKGnoVJlWpL+UUwzr+G2+8ka7npdftqaeeSvW4Kld6Acknn3zSMqJHjx5WtmxZFybt3bt3qvVqb7du3Sx37tz28MMPZ+jYAAAgcekPL9577z23fMstt7g/GknpjDPOcNUG5Zlnnjmmyt0AAAAAAAAAAACIHYQG4UtvvfWWnX322W5qW02DqzDcV199ZbNnz7ann37afSmq8N8VV1xhzz33XKr99WWqKtepGp6mcOvTp4998803ruKe9lHAr127dumaWk1VXVTdRe3RsVJSaG748OHuy1lNCff555+7QGPXrl1duC1lNZhotm3bZj/99JO7l71797qfddO1CKdKlSr24Ycf2imnnOLa2alTJzfNr6aoU9jx/PPPtzVr1th///tfK1WqVHA/Pabj6hzhzq3AZeh5da+f9binfv36rjqgV7FRYTe9TqpoqLCmwn56nRQo1DaRpu7VayKqkNOqVatU23hTFOsae8vh6Jx58uSxxYsXu3Chgpt6rRVGvPDCC13lR1Gb9Fy86ocKXOpnvdZyzjnnuIqAHTp0cNdS0/6NGjXKmjdv7ioaKgAY2g7vWqV83UKrK+q9MHXqVPeeVDs1xbLejwoi6v2ia6lzjh071r3XAAAARIFBLwR42WWXRbwoTZs2dffr16+3hQsXcvEAAAAAII5o3Pfiiy+6/16u/06uIgYAAAAA/C1XdjcAyA4KtylMNWHCBPdF6eDBg+3PP/90g+USJUq4L0UV+lNVOj0WKUyn6V6HDBniQmsKFxYoUMCFEBWga9u2bbraoqDgX3/95UKICgiGo3ZovarTKTioanFNmjSxQYMGWcWKFdP9vEePHm39+vUL/qxrcNZZZ7llBQBvvfXWsPs1atTIfvnlFxs2bJirhKeQnCrXKaCma6WQm65HKFVo/OKLL4I/a9pl3VRNUVX0VA1P19+jYKJuHTt2tNdffz3ZtLsKBz7//PNuOmj9hw1RRcabbrrJnTs0rBjp+n300Ud28cUXh53uTgG9Rx55xE0Presbib5IV1hSFXb0H1X+85//uCqUmkr43nvvdWFSTZWsCoi6rqqAqOqQqvCn5+ZRVUb9PGDAALvvvvtcqFDnVlVJbZsy2JjyWnmvm3d8jx5TmFDXSIFGXbsDBw6466NpmVVJ8dxzz416rQAAgL/MmTMnuBzt9wT9nuLRH9pcdNFFx31uVWpWxWz9Dg0AAAAAODFWr15tt99+e7L/Xg8AAAAASQHmlspyGzZscGErr1KHphRNj99++80FtRQsq1q16nG1QS+7N72qjhcpGAfg+MVzf8vMf3eAE+3IkSPBip7Fixd3YVwAidvfjvV3aiRXunRp27JlixUuXNj++eefiJdnyZIlwVChKkDrj0gyQn/ooD/60B+C6A8gVCHZqzitShf16tVzfzyiP7w5Ue+nWHjPxELfAfyAvgbQ34BEEwufbbHw+zQy/t+lNSvNo48+6t4zZ5xxhpsxyfsDMhULSPT3TCz0HcAv6G8AfQ1INEdi4HfJE/07NZUGAQAAAMCHDh486AKDEq4ac6jQ9aGVjjNKVbZr1apljz/+uPuDBFVFVrWL8ePH24wZM1xlZFXx1gD8WAbP0WzevDnZYF+3rKZzHj16NLgMgL4GxDs+2wD/9DV+f40/mnVIt2bNmtnLL79sr7zySjA0CAAAAACEBgEAAADAh3bv3h1czpcvX9Rt8+fPH3a/jLrjjjts7Nixroqxp02bNm6qrMaNG9tXX31l1157rQsS5smTJ0PH9v7aLj127txpefPmtaymL3p37doV/FnTMwOgrwHxjM82wD99Tb9DI/7oD7Q0DgMAAACAlPiGAgAAAAB8aP/+/cHltAJ6oev37duX4XOpZP6aNWts3LhxyQKDnjp16tgTTzzhllX5QlUwAAAAAADHrm/fvgQGAQAAAEREpUEAAAAA8KHQ6oGHDh2Kum3o+gIFCmT4XAoKVqxYMeo2t912m/Xs2dMCgYCrhnHfffdl6Bzr169Pc3riunXruuWiRYse0xTImTmlW7FixSxnzpxZ3gbAD+hrAP0NSDSx8Nl28ODBLD8njk9SUhKXEAAAAEBEhAYBAAAAwIcKFy4cXD5w4EC6qxKG7peZTj31VDv99NNt1apVtnTpUtuzZ48VKlQoQ9UM00tfsmZXYM+bSi472wD4AX0NoL8BiSa7P9v43RUAAAAAEguhQQAAAADwobx581qpUqVsy5YttnXr1qjbhq6vUKHCCWtTiRIlXGhQ1QZ1zoyEBgEAAAAAWWfDhg1pVnsPrZYZWjEzq+icR48eDS4DoL8B8Y7PNsBf/e3ICT4voUEAAAAA8KkzzzzThQZ3795tu3btspNOOinNL4O0z4niDcCFSiYAAAAAELvKlSuX7m137tzp/nAtq2mMqbFuyoqdAOhvQLzisw3wV3/buXPnCT0+vx0DAAAAgE81btw4uLxkyZKI2y1evDi43KRJkwyf5+mnn7YPP/wwze0UYPQG36o6CAAAAAAAAAAAgMxHpUEAAAAA8KkbbrjB+vTp45ZnzZplDRs2DLvdzJkz3X3ZsmXtoosuyvB5Hn/8cWvWrJldd911Uaeu+uOPP9xynTp1rECBAhk+DwAAAAAga6xfvz7qeo3x6tat65aLFi1qxYsXt+yczq1YsWJUtAfob0Dc47MN8Fd/O3jw4Ak9PqFBAAAAAPCp6tWrW+vWre3999+3iRMnugBhnjx5km2zYsUKmzdvnlvu1auXJSUlJVu/adMmu/baa23t2rU2ZswYa9OmTdhzLViwwP755x8rUqRI2PVjx44NLnfq1CkTnh0AAAAA4ETRH5Wll75gzY4vWUOnkcvONgB+QX8D6GtAosmRzb9LnuhzMj0xAAAAAPjY0KFDXdUHhf68qoOe/fv3uwBfIBCwevXqhQ3zvfjii7Zo0SLbuXOndevWLeJ5du/e7fY/dOhQqnXTp0+3wYMHu+VLL73Ubrvttkx5bgAAAAAAAAAAAEiNSoMAAAAA4GMVK1a0jz/+2Fq2bGnPPvusLVu2zFq0aGH79u2z1157zX7++Wc7//zzbcqUKZY7d+5U+x89ejS4rHBhOLVr17alS5faO++84wKGbdu2tdNPP9327t1rc+fOtQ8++MDte+WVV9qbb75puXIxVAUAAAAAAAAAADhR+CYGAAAAAHxOVQR//PFHe+GFF1w4sGfPnm6a4ho1arhKgnfffXfYwKDcf//9NmPGDFu3bp2NGDEi7DZLliyxhQsX2ocffuimOh43bpz99ddf7pilSpWym2++2Tp06GDNmjU7wc8UAAAAAAAAAAAAhAYBAAAAAFaiRAkbOHCgu2VE2bJlbfHixWlud+GFF7obAAAAAAAAAAAAsleObD4/AAAAAAAAAAAAAAAAAADIIoQGAQAAAAAAAAAAAAAAAADwCUKD8LV58+bZzTffbBUrVrR8+fJZ/vz5rWrVqnbHHXfY0qVLI+63du1aS0pKSvM2dOjQsPtv27bN7rrrLitVqpTlyZPHqlWrZs8884wdOXIk4jl3795t5cqVs8qVK9v+/fsz5fkja7Rs2dK9zrrlyJHDGjVqlKH9b7311mTvq4zuDwAAAAAAAADwn0mTJgVvP/74Y/DxGTNmBB/XMgAAAAD/yZXdDQCyy5NPPmn9+vWzvHnz2iOPPGJNmjSxw4cP28cff2wjR460CRMmuPt77rkn4jEKFCjgQlyRKCSW0j///GOXXHKJrVmzxgYNGmR169a11157zR577DFbvny5G6SH07t3b9uwYYN9/vnnLtyI+DF8+HDr27evvfTSS+6WUQMGDLAePXrY6NGjbcyYMSekjQAAAAAAAACAxNKhQ4ewjw8cODC43LBhQ7v88suzsFUAAAAAYgGhQfjS3LlzXWBQXn/9dWvbtm1wXdOmTV0FQIX47r//fjdgrlmzZtjjKOSnKoUZDZD9+uuv9vDDD1v37t3dYxdffLH98MMP9uabb1rnzp2tQYMGyfb57rvvbNSoUdauXTu74oorjuEZIzuVL1/eTjvtNCtevPgx7V+mTBl3K1GiRKa3DQAAAAAAAACQmAKBQHY3AQAAAECMYnpi+NLEiRPdvUJYoYFBT9euXV0FwX///df+97//Zeq5VSlQrrnmmmSPX3/99e5+2rRpyR5XGzSV8cknn2zDhg3L1LYAAAAAAAAAAAAAAAAA8BdCg/CljRs3uvtIVQILFixoxYoVc8tbtmzJ1HNv3brV3ZcsWTLZ497P3nqPgoJLly61Z5999pgr1QEAAAAAAAAAAAAAAACAEBqEL1WoUCFqIPDw4cP2559/uuUqVapk6rlPOukkd79z585kj3vn89bL2rVr7cknn3RTJN92223Hfe5bb73VVVD0bo0aNbIjR47YCy+8YOedd54VKVIkuE7nDbVp0yY3nXKNGjWsQIECVqhQITdts6ZwXrVqVapzKZAZei4dT8+5S5cuVq5cOcubN6+718+7du2K2m5N59ypUyc7/fTTLV++fK6d55xzjj366KOpXkOdJ/S83k3TUIe65ZZb3ONTp05Nc39NZ+1N5TB79mz3nOvUqePakTt3bhf4vPrqq23KlCnpfi1UQXLIkCFWu3Ztdy31uuv1mDx5sh2Pv/76y/r27Rs8rl4rvYdvv/12Fz4FAAAAAAAAAAAAAACAv+XK7gYg8/T7fZn9vm9P+jYOBPQ/JynJ+7/YVaVAIetb5axMO16HDh3s5ZdftnXr1tn8+fOtQYMGydZrSmKF6U499VS3bSSaSlihs59++slVCCxcuLDVqlXLWrdu7UJ+CrildPHFF9uiRYts5syZVq9eveDj+tlb7+ncubNrx0svveTCa8drwIAB1qNHDxs9erSNGTPGheDUVgXWFGBThcVx48bZa6+9lmy/WbNmWatWrezQoUMuqKcQo5bnzJljzz33nL366qs2adIka9myZXCf6dOnu210Hb7//nvbsWOHXX755S68pvDihg0b7KmnnrJRo0bZkiVL7Msvv7QcOVLnmN988023j8JvTzzxhNWtW9eFDD/99FMbPHiwex0/+ugjq1+/vtv+3nvvtRtuuMEF8BRS7NOnj914441WtmzZ4DHVLu0j7733nl111VXBdd7+CinquqjCY6VKldy6P/74wy677DLLlSuXPfDAAzZ06FDXrl9++cUt6/lrfz2naI4ePWotWrSwokWLuuunqacXLlzown66znqNdN6MUihQz0VBym7durk25cmTx77++msbOHCgvfHGGzZixAjXRgAAAAAAAAAAAAAAAPgTocEEosDgj7v/zu5mxAUF81588UV76KGHrG3btm65cePGrvrbJ598Yg8++KBVq1bNBeFKlCgR8TgKdymcpQp8CgyqIt7zzz8fDI7pWCmnQNaxFcpToEvV8hQc1M+qYHf++efbNddc47Z7++23XShRle+qV6+eKc+7TJky7uY9JwUm77nnHhs5cmRwG1UcfOedd4I///777y4Mt3v3bvv888/tiiuuCK5TCFDbK2TXvn17W7ZsmasGKLp+oiCiKPioYKQCh6Lneumll7r2qB0KICqQF0qPe9UR582bZ2eeeWZwncJxOpdeA7VP114hPz033a699lp3XRcvXuzCiaEUaPSqG3744YfudVcQULSvqiAq2PnKK6+4EGhKCivqNfdcdNFF1qZNG1d9UIHM5s2bu1BgJHpeCiUquOnR9bjwwgvdTe8N3eu6ppcCkqp2qIqQCn7eddddwXW65rq2OqaqJKoKYcqgLAAAAAAAAAAAAAAAAPyB6YnhW/fdd5+rEKgglUJnqvZWrFgxV9VOPysgd8EFF4TdVxUEmzRpYgsWLHDV+1TVTuG5m266yQXCFEBcvny5C7YdPHgw1dTIM2bMcGFCBduKFy9uvXr1suuuu84+++wzy5kzp/3999+ukp2mAlZlP1FFQ7VVgTZNO6vtV65ceVzXQJUGH3/88WSPabpdHVfnF61XYFDPNzQw6FGlQgUE9+3b56Y5jkQBSS8w6FElR103+eqrr1Lto0CgAn2q9hgaGPQoAKdQ4rZt21zAL5QXuFNQMeX0x6ouqKCfKhtqWmgFNkOpCqGCinp9Quk9omqAd9xxR6q26DVp166dW544caJl9Lp7wUEvbJhyeui0KGi4ceNGNxXxnXfemWq93stNmzZ1VQ4VegQAAAAAAAAAAAAAAIA/ERqELyk4NWzYMBdk07S4Wv7iiy9cwKxfv35ueuKqVau6gJimB06pVKlSbsres88+O9U6TQfrhec0bW3KqX5FU+xqKllNj6x7Td07ZcoUF1qUnj17uiCcqvPpeO+//74Lk6ktCrSpkpwq72lK3rVr1x7zddBzLFmyZKrHNZWvAnKaxleV+ETByEi8Soi6JpFECmCq0qBoSt1Q69evt2+++SbquXVtvMqGKc+tgJwqD+o5fPzxx8HHDx8+7J6TKixecsklwRBhKP2sKopFihRJ9riuicJ8Om44CoR6r3s0avNpp50Wdp1XbVGh01WrVll66T0rqt4YaSprhVBl7ty5rg8AAAAAAAAAAAAAAADAfwgNwpc0RbCml1VVPYX2VFVPYSsFtvr06eOqBUr//v2td+/eGT6+woReKExTFEdSrlw5t+0pp5wSfEwV91Q1T9Xs1CZV2tMUyKpO9+6771qzZs3s5ptvtkGDBrkqeY899pgdK1U5jEZT/u7fv98tKyynKXzD3bznqBBkJEWLFg37eP78+d39gQMHkj2u18WjKYojnVtTIoc7twKF3lTPCl16FAzdu3evq9ToVSNUYNMLh3rTMEeaGlhhTr1HFPxUpUSdx2uLV4Fwz549Fo1Cp5GETmf9888/W3rofKtXr3bLCqlGulbeNNR6jn/99Ve6jg0AAAAAAAAAAAAAAIDEkiu7G4DMU6VAofRvHAjof44rShahMllcPrc0qIKdF57q2rWrlS5dOtU2CvJpqmFNM6uqgQqJafrZjChfvrxt2rTJ1qxZk+59VBXv7rvvdmG+IUOGuMcWLVrkpp1Vpb5KlSoFt23btq116tTJBfZUNU5T7WaUpkKOJnRaX1VdbNWqVdTtI1W4S8+5op1blRU1NXM0Cu+Fmzr5zTffdCFABQU1lbGClwqHqmqgno/eA9u3b3eVJjUFs6oS6noqVJjS4sWLXQVChTV1DLVLr4mmjBZVMNR7RQHPaBTgi6RAgQLB5X/++ccyeq30nujSpUua+6SsoggAAAAAAAAAAAAAAAB/IDSYQPpWOSvd2yrUpAp2XoApWtgr0SxcuDA4NWu46YU9tWvXdqHBgwcPuopvqiyXEWkFx8JR9UBNbfvWW28Fqw96oUOFEEMVLlzYbaOKcQq9hZtm+HiFTsOrkFmtWrUy/RzpObeqFB7LuZs3b+6CggoMTp061Vq2bOmCfYMHD3brVQ2yXr16tmDBAhcmVGgwNFSYkioJKjDYoEEDmz59eqqg5vfff5+udnl9L5x9+/ZlONgXeq3y5cuXpa8TAAAAAAAAAAAAAAAA4gvTE8N3jiXMl7Iy3PXXX2+ffvpp1H286XJDp5tNayrggQMHuumHVeUwpXCVBDNavS+jqlatGpw+eMWKFVFDcJpSOa1rkhEKbXqinfvvv/+28ePH25dffplqndp+1VVXBaconjVrlqvep9fP401DPHnyZFexb9q0adamTZtUx1JYcMmSJW5ZVQiPpbKjZ+vWrRHXrV27Nrh85plnput4qoJ5+umnp3mtRJUX33nnnXS3FQAAAAAAAAAAAAAAAImF0CB8J7QK248//hhxu6VLl7p7TT1bvXr1ZOtUre6zzz6LuK/CZZs3b3bLV199dbrapWmJFQIcM2ZMsse9MJgXQvTs37/fdu7c6SoOajrjE0HP3QvY6fkeOXIk7HZad+edd9rXX3+daecuV66cqwIomoI5ElWDvOuuu1zoMhxNUSwKNE6aNMkaNmxoxYoVS7VeQb5evXq5AGRoqNDjVaeMFjwNDfxFs2rVKjd1dTgzZ84MBga91z49brzxRnev8GSkaY2XLVtm7du3d1MwAwAAAAAAAAAAAAAAwJ8IDcJ3atasaY0bN3bLI0aMCIb7QilM+Pbbb7vl2267zU1xm9KECRNc+CslTWf8wAMPuOUqVarY7bffnmabXnvtNZs7d6717dvXKlWqlGxdnTp1rEyZMvbdd98lC6V98MEHLrx2zTXXHFfVu7T079/fTZOr0OILL7yQav2ePXtc2E5T5Hbp0iVTzz106FBX5XH+/PmuUmBKCt6pOmOFChVcGC4chTY1Za/aqSp7XkjQo2mfL7jgArf80ksvuffGqaeemuo4ChrWqFHDLatSX8ophnX8N954I13PS6/bU089lepxTW/sBSSffPJJy4gePXpY2bJlXZi0d+/eqdarvd26dbPcuXPbww8/nKFjAwAAAAAAAAAAAAAAIHEQGoQvvfXWW3b22We7qW01Da7CcF999ZXNnj3bnn76aWvQoIEdPnzYrrjiCnvuuedS7a/qfgqJKWw2YMAAmzFjhi1atMhVslN1vC+++MJVJ1QFPgXWotm+fbv17NnTtad79+6p1is0N3z4cBc0a9mypX3++ecu0Ni1a1cXblNoLr22bdtmP/30k7uXvXv3up9107UIR8FHVVY85ZRTXDs7derkpvn99ttvXdjx/PPPtzVr1th///tfK1WqVHA/Pabj6hzhzr1x48Zk59W9ftbjnvr167trqmt48803u7CbXidVNBw5cqS7/nqdFCiMdJ01da9eR0lKSrJWrVql2saboljX2FsOR+fMkyePLV682IULFdxUmFNhxAsvvNBVfhS1Sc/Fq36owKV+1mst55xzjqsI2KFDB3ct9d4ZNWqUNW/e3FU0VAAwtB3etUr5uoVWV9R7YerUqa5Co9qpKZb1/lMQUe8XXUudc+zYse69BgAAAAAAAAAAAAAAAH9KCkSaZxMnzIYNG1ywR9avX++qg6XHb7/95qqFKURWtWrV42qDXnavUpqOpzCV3yjYpWqB7733npuK+M8//3TXoUSJEnbeeedZu3btXFW6cNdGoa3JkyfbtGnTXOBLr6MqDCpYp0CWgmmqUJg/f/4026HgmEKMCxYscMGzSBQAU3U6TX2sanFNmjSxQYMGpZo6ORpVr+vXr1/YdQoA3nrrrRH31fS9w4YNc5XwFAjU+0fv46ZNm7qQm8KFoRo1auTCkympmqLaoXPp+qfUsWNHe/3115M9tnr1anv++edt+vTp7lqLKjJeddVV7tyhYcVwVAFQx7300kvDtknHr1y5spseWpUno033rPfKM8884ypD7tixw1Wh1FTCer9oOmdNlexRBURVh9R0xwpeejRFsn5W4PSjjz5yoUKdW1UlVQ0wZbAx0rXyjh9KUxO/+OKLLtCofzMOHDjgro/OqVDqueeeaxmRmf/uACeaplD3wrnqx+pXABK3vx3r79Twr1h4z8RC3wH8gL4G0N+ARBMLn22x8Ps04kssvGdioe8AfkF/A+hrQKI5EgO/S57o36kJDWYDQoOAv8RzSJfQIOJJLPziBvhFLPS3WPjyAfElFt4zsdB3AD+grwH0NyDRxMJnWyz8Po34EgvvmVjoO4Bf0N8A+hqQaI7EwO+SJ/p3aqYnBgAAAAAAAAAAAAAAAADAJwgNAgAAAAAAAAAAAAAAAADgE4QGAQAAAAAAAAAAAAAAAADwCUKDAAAAAAAAAAAAAAAAAAD4BKFBAAAAAAAAAAAAAAAAAAB8gtAgAAAAAAAAAAAAAAAAAAA+QWgQAAAAAAAAAAAAAAAAAACfIDQIAAAAAAAAAAAAAAAAAIBPEBoEAAAAAAAAAAAAAAAAAMAnCA0CAAAAAAAAAAAAAAAAAOAThAYBAAAAAAAAAAAAAAAAAPAJQoMAAAAAAAAAAAAAAAAAAPgEoUEAAAAAAAAAAAAAAAAAAHyC0CAAAAAAAAAAAAAAAAAAAD5BaBAAAAAAAAAAAAAAAAAAAJ8gNAgAAAAAAAAAAAAAAAAAgE8QGgQAAAAAAAAAAAAAAAAAwCcIDcLXvvrqK7v55putYsWKli9fPjv55JOtbt26NnToUDt48GCa++/atct69+5tNWvWtAIFClixYsWsSZMm9vbbb0fdb9u2bXbXXXdZqVKlLE+ePFatWjV75pln7MiRIxH32b17t5UrV84qV65s+/fvP6bni+zRsmVL9zrrliNHDmvUqFGG9r/11lstKSkpeMvo/gAAAAAAAAAAAAAAAICH0CB8KRAIWNeuXe3SSy+1efPmueDf/Pnz7f3337caNWpYz5497bzzznPhvkh+//13O+uss2zQoEEuFDZ79mx744037OjRo3bTTTdZ+/bt3XJK//zzj11yySU2YcIEe/jhh91++vmxxx6zjh07Rjyf2rhhwwYbM2aM5c+fP9OuBU684cOH2+LFi+3uu+8+pv0HDBhgy5Yts86dO2d62wAAAAAAAAAAAAAAAOAvubK7AUB2UFW/F1980VUXVLXBChUqBNdddtllVqRIERs1apS1atXKrVd1t1CqQnj11Vfb+vXrbdiwYfbAAw8E1zVt2tQaNGhgb775plWtWtX69u2bKkD266+/usBg9+7d3WMXX3yx/fDDD24fBcO0f6jvvvvOtaddu3Z2xRVXnKCrghOlfPnydtppp1nx4sWPaf8yZcq4W4kSJTK9bQAAAAAAAAAAAAAAAPAXKg3Cd/bt22cDBw4MTvsaGhj0KOiXM2fOYPXBlEaOHOmCfwqC3X///cnWaQra/v37u+XBgwfbpk2bkq3//PPP3f0111yT7PHrr7/e3U+bNi3Z4//++6+bylhTJyugCAAAAAAAAAAAAAAAAADHitAgfGfBggW2d+9et1y3bt2w26giXPXq1d3ya6+9lmr9+PHjg0E/hQtTUjXAwoUL2/79+131wFBbt2519yVLlkz2uPezt96joODSpUvt2WefPeZKdQAAAAAAAAAAAAAAAAAgTE+cQOaN3G5/rTuU7u0DgYC7Tzn1biw6pXweu7hL5gTmtm3bFlxWpcBIihUr5u41PbGulXed1qxZYytWrHDLF1xwQdh9FSQ899xz7csvv7RPP/3UevbsGVx30kknufudO3cm2+fPP/9Mtl7Wrl1rTz75pDVs2NBuu+02O16qrDhhwoTgzzrurFmz3FTNEydOtN9++812794drLaoc3tUMXHo0KE2depUW7duneXIkcPKlSvnpmPW9MyVK1dOdq6KFSvaH3/8EfxZx1NVRt1/+OGH7nXQdLvXXXedDRgwINnzTklVHXXumTNnunaomuPpp59uV155pXXr1s1KlSoV3FZt7tevX6pjKPyp5++55ZZb3HPW63PVVVdF3X/OnDnWqFEj9z7Q8uTJk10Vyt9//90FQ0899VQ7//zzXUVIr2JkWlRB8vnnn3eh0lWrVgXfM3o+LVu2tGP1119/2QsvvGBTpkxxxz169Kh7n1966aXu2LVr1z7mYwMAAAAAAAAAAAAAACD+ERpMIAoMbl95MLubEfNUAdCzY8eOiNt56xSiU0jOm8b4xx9/TBaMi0TrFBoM3V4uvvhiW7RokQvA1atXL/i4fvbWezp37mxHjhyxl156KVPCnQrn9ejRw0aPHm1jxoxxIbjWrVu7wN6QIUOsYMGCNm7cuFTVFRUsbNWqlR06dMgeffRRFzbUsgJ0zz33nL366qs2adKkZGG36dOnu20Udvz+++/d9bz88svt9ttvd+G9DRs22FNPPWWjRo2yJUuWuGulIGJKCtVpnwIFCtgTTzzhqkPu2rXLhf00/fPLL79sH330kdWvX99tf++999oNN9zgQn4KZvbp08duvPFGK1u2bPCYapf2kffeey9ZaNDbv1OnTu66qMJjpUqV3DqFIC+77DLLlSuXC0oqyKh2/fLLL25Zz1/76zlFoyBfixYtrGjRou76aerphQsXukClrrNeI503o1SRUs9ly5YtLiCoNilg+fXXX7spud944w0bMWKEayMAAAAAAAAAAAAAAAD8idAgfOe8884LLi9fvjzsNgcOHHBV/jwKn3mhQQUIPdGmC/bWqfKbpkNWIE8efPBBF8pToOucc85xwUH9PHv2bFet7pprrnHbvf322zZt2jRX+c6bKvl4lSlTxt1U4U9ULe+ee+6xkSNHJrs+77zzTvBnVdNTGE7hyc8//9xNvexRCFDbK2TXvn17W7ZsmasAKNWqVXP33vNW8FHBSAUORc9V1e/UHrVDAUQF8kLpcQUMFZicN2+enXnmmcF1CsfpXArYqX2qRqiQn56bbtdee627rosXL3bhxFAKNCp4KKp6qKp/CgKK9s2bN68Ldr7yyitWq1atVNdRYcXu3bsHf77ooousTZs2VqdOHRfIbN68uQsFRqLnpVCigpseXY8LL7zQ3fTe0L2ua3rpPXr11Ve7SowKfqrqoUfXXNdWx1S1R1UbbNCgQbqPDQAAAAAAAAAAAAAAgMSRuqwXkOA0VasCZaJwlTcdbyg9vm/fvuDPmoLWE7p9vnz5Ip4ndN0///wTXFb4cMaMGa4SodqhcGGvXr3cNL2fffaZm6b277//dpXsatSo4Sr7iaYFVuhLgbZChQq57VeuXHlc10KVBh9//PFkj+XOndsdV+cXrddzbtKkSbLAoEeVChUQ1PXStLiRKCDpBQY9mtbXC3FqGuiUFAhUoK9Dhw7JAoMeBeAUStRUxwr4hfICdwoqegFBj6oLKuinyoaaFlqBzVCqQqigovc+8agioKoB3nHHHanaotekXbt2blnTHmf0unvBQS9sGDo1dHooaLhx40arUqWK3XnnnanWayptTSWtKocKPQIAAAAAAAAAAAAAAMCfCA3Cl1T1TlXqVJ3tyiuvdNPnahpghfXGjh3rQnxnnHFGskBYZtIUu5pKVlULda+pe6dMmWLFihVz63v27OmCcGqnppd9//33XZhMbVSgTaFGVd7TlLyhFREzqmrVqlayZMlUj2sqXwXkNI2vKvGJpvuNxKuEqGmMI1FoLRxVGhRNqRtq/fr19s0330Q9t66NV9kw5bkVkFPlQT2Hjz/+OPj44cOH3XNShcVLLrkkGCIMpZ9VRbFIkSLJHtc1UZhPxw3Hq0ap6YqjUZsVXg3Hq7aoKpirVq2y9Prf//7n7lW9MdJU1gqhyty5c114EAAAAAAAAAAAAAAAAP7D9MQJ5JTyeTK0vaqdSaSAUTw/t7SUKlXKBQX79etnb775ZrJA29lnn22vv/66bd++3bp06fJ/5z/llOD6woULJ5vGOJLQdSnDZ55y5cq5WyhV3FPVPFWzUwBMlfa6devmXq93333XKlWq5LbTlMea4vaxxx6zt95665iuQ7TplUVT/npVFhWW0/UKxwughU7dnFLRokXDPp4/f/6w11JhSo+mKL7tttvC7q8gZbhzK1CoqZ71+ip0qemTvcqDunaq1KgKil988YULbGqqYFV59KZhVmAzHIU5R4wY4aY41tTNe/bsCT5/r0/psbTef5GoAqXn559/tsqVK0c9lne+1atXu2VNyTxhwoSw23nt1HPUtNmRXhMAAAAAAAAAAAAAAAAkLkKDCeTiLtEDYKEUblIYTXLlyhUXwcHMpiCgptMdNmyYbdq0yQWvSpQoEQwIPvXUU8HAX2iwr3z58sFlBQsj8dbpeJpCNz1UFe/uu+92Yb4hQ4a4xxYtWuSmnVWw0QsMStu2bV1o8JNPPnFhME21m1EKyUUTOq2vpuVt1apV1O2jvY/SOle0c6uyoqZmjkYhwXBTJys0qBCggoJ6HRS8VDU/VQ3U8+natat7rRQe1BTMqkqo66lQYUqLFy92FQg1pbGOoXbpNdGU0aIKhn369AmGByNRn4ukQIECYae1Tu+10nvCC7tGEynICgAAAAAAAAAAAAAAgMRGaBC+p6CbN0VuqN9++y04lXBoGE6VCD3Rpgb21oVun5ZBgwa5qW1VOdALL65ZsyZVWNGreKhtVDFOobdw0wwfr9BpeBUyq1WrVqafIz3nVkW8Yzl38+bNXVBQgcGpU6day5YtXbBv8ODBbr2mCK5Xr54tWLDAhQkVGgwNFaak6o8KDDZo0MBVGkwZ1FT1yvTwArvh7Nu3L8PBvtBrlS9fvix9nQAAAAAAAAAAAAAAABBfMl6aDPCJL7/80t23a9cu2eOqLFejRo2oITFNmfvDDz+45auvvjpd59NUwAMHDrRmzZrZTTfdlGp9uEqCGa3el1FVq1YNTh+8YsWKqCE4Tan86aefZtq5a9euHVyOdu6///7bxo8fH3y9QqntV111lVvWFMWzZs1y1fuuv/764DY33HCDu588ebKr2Ddt2jRr06ZNqmMpLLhkyRK3rCqEx1LZ0bN169aI60KDqGeeeWa6jleoUCE7/fTT07xWosqL77zzTrrbCgAAAAAAAAAAAAAAgMRCaBC+9N5779m5555rO3fuDLt+9uzZ9scff7iA4I033phq/Z133unup0yZ4qayTWnGjBm2e/duV/Xt5ptvTlebNC2xQoBjxoxJ9rgXBlu3bl2yx/fv3+/ar4qDms74RNC0u17A7rPPPnNhyHC0Ttfk66+/zrRza0poVQEUTcEcycSJE+2uu+5yoctwNEWxKNA4adIka9iwoRUrVizVegX5evXq5QKQoaFCT+jrHGn64WiVJ0OtWrXKTYkdzsyZM4OBQe+1Tw/vfarwZKRpjZctW2bt27d3UzADAAAAAAAAAAAAAADAnwgNwpd27NjhqsapOl5Kmu73vvvus9y5c7sKdl6lvVBdunSxatWq2caNG23kyJHJ1h0+fNieeOIJt6wQWripj1N67bXXbO7cuda3b18XVAxVp04dd4zvvvsuWSjtgw8+cOG1a6655riq3qWlf//+bppchRZfeOGFVOv37NnjnqemyNV1yUxDhw61XLly2fz5812lwJQUvFN1xgoVKrgwXDiq9KjwptqpKnteSNCjaZ8vuOACt/zSSy9Z48aN7dRTT011HAUNvQqTqtSXcophHf+NN95I1/PS6/bUU0+lelyVK72A5JNPPmkZ0aNHDytbtqwLk/bu3TvVerW3W7du7n398MMPZ+jYAAAAAAAAAAAAAAAASBy5srsBQHbq06ePq9anYFmePHlcaOvZZ591ldpUjbBJkyYRK/Cpcp3Wd+/e3bZt2+bCewocDhkyxAX8NK3x448/nmYbtm/fbj179rSzzz7bHSslheaGDx/upsxt2bKlDRo0yJ2na9euLtym0Fx6qZ3eTfbu3Ws//fSTW1bg7OSTT061T5UqVezDDz+0Vq1auXauXLnSVbVThcPly5fb4MGDXaBQob5SpUoF91uzZo07vm7euXWuEiVKuJsCl3oeml5YdK/1p5xySjBoWb9+fVcd8NZbb3UVGxV6a9GihbsmixYtsmeeecaFNBW0UzAw0tS9V1xxhX300UeWlJTknkdKmqJYr5nCfN50xeEoIKrpjhcvXuzChQ8++KCriOhNLe1VrlSb9Fz0nlK4VNdH0xvrtZZzzjnHVQTs0KGDe2667t98840LjaqioQKAoe3wrlXK1807vui9MHXqVPdeVju3bNlit99+u6tC+fvvv9vzzz/v2j1u3Dj3XgMAAAAAAAAAAAAAAIA/JQUizbOJE2bDhg0uaCTr1693Ya30+O2331y1MAWmqlatelxt0MvuVUrT8RSm8hOFqFTdT8Gt1atXu8qDBQoUcFX+FP5TxTwF29Kya9cuFxJU1T9VAdQxateubZ06dbK2bdumqy0Kjr311lu2YMECu/DCCyNupymAVZ1OFRJVLU6BRQUIq1evnu7nrep1/fr1C7tO10MBtkg0fe+wYcNcQE+BQL1/9D5u2rSpC7kpXBiqUaNG9sUXX6Q6joJxaofONWHChFTrO3bsaK+//nqyx/QaKfQ2ffp012dEr5UCfDp3aFgxHFUA1HEvvfTSsG3S8StXruymh968eXPU6Z6XLl3qwoqqDKn3TcGCBd1UwgqJKkyqqZI9qoCo94WmO1bw0qMpkvXzgAEDXJhRoUKdW1UlFYxMGWyMdK2844dS4PXFF19070n9m3HgwAF3fXROhVI1LXdGZOa/O8CJpinUvXCu+rH6FYDE7W/H+js1/CsW3jOx0HcAP6CvAfQ3INHEwmdbLPw+jfgSC++ZWOg7gF/Q3wD6GpBojsTA75In+ndqQoPZgNAg4C/xHNIlNIh4Egu/uAF+EQv9LRa+fEB8iYX3TCz0HcAP6GsA/Q1INLHw2RYLv08jvsTCeyYW+g7gF/Q3gL4GJJojMfC75In+nTpHph4NAAAAAAAAAAAAAAAAAADELEKDAAAAAAAAAAAAAAAAAAD4BKFBAAAAAAAAAAAAAAAAAAB8gtAgAAAAAAAAAAAAAAAAAAA+QWgQAAAAAAAAAAAAAAAAAACfIDQIAAAAAAAAAAAAAAAAAIBPEBoEAAAAAAAAAAAAAAAAAMAnCA0CAAAAAAAAAAAAAAAAAOAThAYBAAAAAAAAAAAAAAAAAPAJQoNxJGfOnO7+yJEjdvTo0exuDoAEp39n9O9N6L8/AAAAAAAAAAAAAAAAiG+EBuNIvnz53H0gELA9e/Zkd3MAJDj9O6N/byR//vzZ3RwAAAAAAAAAAAAAAABkAkKDcaRIkSLB5S1bttg///xDxUEAJ6TCoP590b8znsKFC3OlAQAAAAAAAAAAAAAAEkCu7G4A0q9gwYKu2tf+/fvdlKEbN260pKSkY5421KsgpmMAOLHiqb/p3xevvaJ/d/TvDwAAAAAAAAAAAAAAAOIfocE4orBR+fLlbd26dS44KAr2/Pvvvxk+lvZTNTHJkSNHXASZgHgVz/1NgUH9uxNPbQYAAAAAAAAAAAAAAEBkhAbjjAJHFSpUsL1799ru3buDVQePJcR06NAht5wrVy4CQcAJFG/9TdVLFRbUlMSqMBjr7QUAAAAAAAAAAAAAAED6ERqMQwrwFCpUyN2OlYKG27dvd8vFixc/5imOAdDfAAAAAAAAAAAAAAAAED9ymM8pONenTx+rVauWC+EVLVrU6tevb6NHj7bDhw9nd/MAAAAAIKHGRvPnz7e2bdta+fLlLV++fO5eP8+bNy/TzgEAAAAA+H/4LgwAAABASr4ODS5cuNBq165tAwYMsLJly9rgwYOtV69e9vfff9t9991nF198cbAaHwAAAAAkqqwaGz355JN2ySWX2CeffGKtWrWyESNGuHv9fOmll1rfvn0z5fkAAAAAAP4P34UBAAAACMe30xP/8ccf1qJFC/fFV/fu3e25554LruvSpYtdfvnlrgJGy5Ytbc6cOZY7d+5sbS8AAAAAxPPYSBUL+/Xr56oL6jgXXHBBcN3NN99sDRs2tP79+1upUqWsc+fOmfLcAAAAAMDP+C4MAAAAQCS+rTTYs2dP96WYpsIaOHBgsnX58+e3cePGWVJSkvtybPz48dnWTgAAAACI97HRtm3b7JFHHnHL3bp1SxYYlLp167rH5eGHH6biOwAAAABkAr4LAwAAABCJL0ODv/76q7333ntu+ZZbbrG8efOm2uaMM86wBg0auOVnnnnGAoFAlrcTAAAAABJhbDR8+HDbs2ePW77zzjvDbnPXXXe5e22naYsBAAAAAMeO78IAAAAAROPL0KC+FPO+6Lrssssibte0aVN3v379elu4cGGWtQ8AAAAAEmls5AUTK1SoYFWqVAm7TeXKla1ixYpu+d13383wOQAAAAAAycdhfBcGAAAAIBJfhgbnzJkTXD733HMjblenTp3g8uzZs094uwAAAAAg0cZGGzdudBUu0jpH6HlWrlxpmzZtytB5AAAAAAD/D9+FAQAAAIgml/nQTz/95O4LFy5sJ510UsTtypUrF1xevnx5uo+/YcOGqOtVnSN02yNHjlhW0zn//PNPt7xv3z7LmTNnlrcB8Av6G0BfAxJNLHy2bd68Obj877//Zvn5E8WJHhuFniPlcdJzntNOOy3d52EcBiCWPqcAv6C/Af7pa4zB4g/fhcVG3wH8gv4G0NeARHPEB+Mw34UGDx48aFu2bHHLJUuWjLpt6Pq1a9em+xxpfREWql69euneFgAAAEBq27dvD05ri9gaG6Xc/kSeh3EYAAAAkDUYg8U+vgsDAAAAEsv2E/BdmO+mJ969e3dwOV++fFG3zZ8/f9j9AAAAACDeZdXYiDEYAAAAAGQtxmEAAAAA0uK7SoP79+8PLufJkyfqtqHrVWoyvUKnHw7nwIEDtmLFCldFo3jx4pYrV65sKWFZt25dt/ztt99a6dKls7wNgF/Q3wD6GpBoYuGzTWXY9VdVctZZZ2X5+RNBVoyNsvI8jMMAxNLnFOAX9DfAP32NMVh84buw2Ok7gF/Q3wD6GpBoNvtgHOa70GBohYxDhw5F3TZ0fYECBdJ9jrJly6a5TZUqVSxW6I2dnjYDoL8B8YLPNsAf/Y0piWN/bJSV52EcBiAcfi8Esg79DUj8vsYYLH7wXVhqfE4BWYf+BtDXgERTOkHHYb6bnrhw4cLJKv6l9y+xQvcDAAAAgHiXVWMjxmAAAAAAkLUYhwEAAABIi+9Cg3nz5rVSpUq55a1bt0bdNnR9hQoVTnjbAAAAACDRxkahfwXHGAwAAAAATjy+CwMAAACQFt+FBuXMM89097t377Zdu3ZF3G7Dhg2p9gEAAACARJEVY6PQ7devXx91W8ZgAAAAAJA5+C4MAAAAQDS+DA02btw4uLxkyZKI2y1evDi43KRJkxPeLgAAAABItLFR2bJlrWrVqmmeI/Q81apVszJlymToPAAAAACA/4fvwgAAAABE48vQ4A033BBcnjVrVsTtZs6cGfyS66KLLsqStgEAAABAoo2NvPOsXbvWVq9eHXYbPb5mzZpU7QIAAAAAZBzfhQEAAACIxpehwerVq1vr1q3d8sSJE+3QoUOptlmxYoXNmzfPLffq1cuSkpKyvJ0AAAAAEOtjo02bNtn5559vxYoVs3fffTfsebp27WoFCxZ0y+PHjw+7jfe4tuvWrdtxPjMAAAAA8De+CwMAAAAQjS9DgzJ06FArWrSoq3TRp0+fZOv2799vnTp1skAgYPXq1XPLAAAAAJCIjnds9OKLL9qiRYts586dEcN+pUqVskGDBrnlF154wb7//vtk6/XzsGHD3LK2K1GiRCY+QwAAAADwJ74LAwAAABBJUkDf/vjU119/bS1btrStW7da8+bNrUWLFrZv3z577bXX7Oeff3bVMj799FO+sAIAAACQ0I5nbPTII4/YkCFDguHAzZs3RzzP448/bgMGDLACBQq4AGLNmjXd8V9++WV3vscee8yefvrpE/pcAQAAAMBP+C4MAAAAQDi+Dg3Ktm3bXKWLKVOm2B9//GF58uSxGjVqWLt27ezuu++23LlzZ3cTAQAAACBmx0YbNmywa6+91tatW2djxoyxNm3aRD2PpjpWdcL58+fb9u3brXjx4tagQQPr0qWLXXLJJSfo2QEAAACAf/FdGAAAAICUfB8aBAAAAAAAAAAAAAAAAADAL3JkdwMAAAAAAAAAAAAAAAAAAEDWIDQIAAAAAAAAAAAAAAAAAIBPEBoEAAAAAAAAAAAAAAAAAMAnCA0CAAAAAAAAAAAAAAAAAOAThAYBAAAAAAAAAAAAAAAAAPAJQoMAAAAAAAAAAAAAAAAAAPgEoUEAAAAAAAAAAAAAAAAAAHyC0CAAAAAAAAAAAAAAAAAAAD5BaDAGbN261UaOHGnXXnutlStXzvLmzWuFChWyqlWr2i233GJz5sxJ97Hmz59vbdu2tfLly1u+fPncvX6eN29emvsePnzYPv30U7vrrrusVq1aVqRIEdeWUqVK2RVXXGGjR4+2vXv3pnmcRo0aWVJSUpo3PUfAj33t6NGj9uWXX1rv3r2tcePGVrp0acuTJ48VLFjQqlSpYu3atbOZM2emuy3bt2+3Pn36uH6r51O0aFGrX7++67Pq10B2SLT+xmcbYlWs9LVIli5darlz53a/+1WsWDHd+/HZBr/0HcZg8INY6W+Mw5DoEq2vMQZDLIuV/hYJ4zDEqljpO4zDkOhipa8xBoMfJFp/YxyGWBUrfS0hx2ABZKtOnToF8uTJE9BLUa5cuUCPHj0CY8eODbzwwguBZs2aucd1a9u2beDAgQNRj9W3b99AUlJSoGDBgoFu3boFXnrpJXevn/X4E088EXHfyZMnu/PrXLly5Qp06NAh8OyzzwZefvnlQJcuXQKFChVy6ypVqhRYvHhx1HY0bNgw2O5oN7UL8Ftfk1q1agXPV7169UCfPn0C48aNC/Tr1y9Qv3794Dr1w8OHD0c91jfffBMoXbq0217PY+TIkYEhQ4YEatas6R6rW7duYNu2bcd0zYBjlYj9jc82xKJY6mvh/Pvvv4Hzzz8/2I4KFSqkaz8+2+CXvsMYDH4QK/1NGIchkSViX2MMhlgVS/0tHMZhiFWx0ncYhyHRxUpfE8ZgSHSJ2N8YhyEWxVJfS8QxGKHBbJY3b173grdo0SKwd+/eVOvHjBkTfHPddNNNEY8zatQot02+fPkC3377bbJ1CxcudI9r/ejRo8Puf/fdd7v1J510UmDZsmWp1q9atSpw2mmnuW2KFSsW2LhxY9QPk+uvvz7wyy+/RL2tXLkyjasDJF5fk5IlS7ptOnbsmOoXs6NHjwYee+yxYFuifTCtXbs2ULx4cbdd9+7dk63bt29foEGDBm6d7g8dOhTxOEBmS8T+xmcbYlEs9bVwhg4dmuwPRtIzUOKzDX7qO4zB4Aex0t+EcRgSWSL2NcZgiFWx1N/CYRyGWBUrfYdxGBJdrPQ1YQyGRJeI/Y1xGGJRLPW1RByDERqMgTe4UqvREqLNmzcPvsGUNk1p69atwUqAjzzySNhj6HGt13bhzuUNlKJ1gLfffjvYjnvuuSfqh4k+kIBYEit9zfvFTevDfaiJ/uEvU6ZMMKR75MiRsNu1adPGbVO+fPmwqfnly5e7RPyxfLgBxyMR+xufbYhFsdTXUlq9enWgQIECgTp16gTKli2b7oESn23wU99hDAY/iJX+JozDkMgSsa8xBkOsiqX+lhLjMMSyWOk7jMOQ6GKlrwljMCS6ROxvjMMQi2KpryXiGCxH1kyCjGjq1atnxYsXj7i+devWweWPPvoo1frhw4fbnj173PKdd94Z9hh33XWXu9d2I0aMiHguzQEebV2uXLkitgOIdbHS18455xxr3769FShQIOx6zXdfu3Ztt7xjxw43l31Kv/76q7333ntu+ZZbbrG8efOm2uaMM86wBg0auOVnnnlGIfGw5wNOhETqb0Asi5W+ltLdd99tBw8etPHjx1vOnDnTtQ+fbfBr32EMhkQXK/2NcRgSXSL1NSDWxUp/S4lxGGJdLPUdxmFIZLHS1xiDwQ8Sqb8BsSxW+loijsEIDWazyZMn27Bhw6JuU758+eDyunXrUq333lAVKlSwKlWqhD1G5cqVrWLFim753XffTbX+vvvus88++8zKlCkTsR358+cPdsTNmzfbv//+G7XdQCyJlb4m06ZNszFjxkRtS8GCBYPL+fLlC9sW78Phsssui3icpk2buvv169fbwoULo54TyCyJ1t+AWBVLfS3UhAkTbMaMGfbggw/aueeem+b2oW3hsw1+6juMweAHsdLfhHEYElmi9TUglsVSfwvFOAyxLlb6DuMwJLpY6WvCGAyJLtH6GxCrYqmvJeIYjNBgNrvyyiutVq1aUbfZtWtX2H/MZePGjS6JKmm9EevUqePuV65caZs2bUq27qyzzrLmzZun2V6vLUq7pjcpe+jQIbcfVc6QnWKlr6WH+srixYuDxzrppJNSbTNnzpzgcrT2eG2R2bNnZ7gtwLFItP4WDp9tiAWx2Nf0F4oPPfSQVapUyfr162cZwWcb/NZ3GIPBD2Klv6UH4zDEs0Tra+EwBkOsiMX+xjgM8SBW+g7jMCS6WOlr6cEYDPEu0fpbOIzDEAtisa9tT6DvwggNxoE1a9YEly+55JJk63766afgcrly5aIeJ3T98uXLM9yObdu22b59+9zyxRdfbElJSRG3/fvvv23AgAFWtWpVl1Q/+eSTXdnbs88+23r37u2OBcSaWOlrL730kq1atcpNBz506NCw23jtKVy4cNRf7I63LcCJEk/9zcNnG+JRVve1rl272s6dO23s2LERp0KIhM82xJJY+ZxiDAY/iJX+xjgMiS6e+pqHMRjiFeMwID76TiSMw5DoYqWvMQaDH8RTf/MwDkM8Ygx27HIdx77IIlOmTHH3JUuWtFatWiVbt3bt2uCy1kcTuj50v4y2Qzp37hx12w8//NBmzZrl5gOvX7++m9p4xYoVNm7cOBs4cKCNHj3a3nrrLZcKBvze13bs2GF79+51feTNN9+0SZMmuVS6luvVq5dq+4MHD9qWLVtOSFuArBIv/S0Un22IR1nZ1z799FN7++23rUOHDnbFFVdkqJ18tiHWMAYDEr+/MQ6D38RLXwvFGAzxinEYEPt9Jz3tEL4LQyKKl98L+e+FSATx0t9CMQ5DPGIMduwIDcY4Jcy//vprt/zUU0+58F2o3bt3p3vu+dB9Q/dLr5dfftndN2jQwFq2bBl1W831rRKZ+vDxXHPNNdalSxdr0aKFzZw50x3jyy+/tLp162a4LUAi9bXixYsHl1WR8/7777f+/ftHrCCYlf0e8Ht/C8VnG+JNVvY1Pab/kF6sWDF7/vnnM9xWPtsQSxiDAf7ob4zD4Cfx1NdCMQZDPGIcBsR+30kL34UhkcXT74X890LEu3jqb6EYhyHeMAY7PkxPHMM0t7ymeBNV5FPVvpT2798fXM6TJ0/U44Wu96YZTq/XX3/dvv/+ezcVqpajTU2sCjNLly5NFhgM/cCbMGGC5c2b1/2FiEKEgN/72owZM2zq1Kn2yiuvuL8yGTVqlJ122mluKu/Dhw9naVuAEy3e+puHzzbEm6zua48++qitX7/ehg0b5oKDGcVnG2JFdn9OhWIMhkSX3f2NcRj8It76mocxGOIR4zAgPvpONIzDkMiyu68xBoOfxFt/8zAOQ7xhDHb8CA3GsEGDBtmcOXOsWrVqrmRsuKBeaKr80KFDUY8Xur5AgQLpbsfKlSutW7duliNHDteOKlWqRN2+VKlSVqRIkYjr9YHUvHlzt/zdd9+5gCHg577WtGlT9wvj7bff7n4ZU5VOfcBpKu/WrVvb0aNHs6wtwIkWb/3Nw2cb4k1W9jX9teSYMWPclMTt27c/pvby2YZYkd2fUx7GYPCD7O5vjMPgF/HW1zyMwRCPGIcBsd93omEchkSX3X2NMRj8JN76m4dxGOINY7DjR2gwRr3//vvWp08fF7D77LPP7NRTTw27nSr/eQ4cOBD1mKFp9dD9otm+fbubTviff/5xCfRrr73WMsP5558fXJ4/f36mHBOI574W6tJLL7W+ffu65Y8//tj9FUh2tQXwe3/LCD7b4Me+pv9Yob+SVDXpsWPHHnOb+WxDLIiVzynGYPCDWOlvoRiHIRHFY1/LCMZgiCWMw4DY7zvRMA5DoouVvhaKMRgSVTz2t4xgHIZYwRgscxAajEHTp0+3du3aWYkSJWzWrFl2+umnR51T3rN169aoxw1dX6FChTTb8ddff1mzZs3st99+c1PN3XPPPZZZ9Nw8mzdvzrTjAvHY18IJrdT02muvJVun6b31lx5Z1RbAz/0tI/hsgx/7mv6K6+eff7YHHnjA/ceKHTt2pLp5f7Wo+9DH9+zZEzwOn23IbrHyOcUYDH4QK/0tHMZhSCTx2tcygjEYYgXjMCA++k4kjMOQ6GKlr4XDGAyJJl77W0YwDkMsYAyWeQgNxhh9eFx//fV20kknuTKxNWrUiLr9mWeeGVxev3591G03bNgQdr9wdu3a5QKDP/zwgw0dOtR9EZyZQkve5syZM1OPDcRTX4ukTJkyVqhQIbf8008/RWzP7t27XX89kW0B/N7f0ovPNvixr+k8omkNihcvHvbmHVv3oY936dIlbHv4bINfP6cYg8EPYqW/RcI4DIki3vtaejEGQyxgHAbET98Jh3EYEl2s9LVIGIMhkcR7f0svxmHIbozBMleuTD4ejsMXX3zhpv8tWLCge6PXrFkzzX3Kli1rVatWddUAlyxZEnXbxYsXu/tq1aq5D4VI9EVt8+bN7bvvvnPVYx566KF0PweVs126dKn17t3bkpKSIm63ZcuW4HLp0qXTfXwg3vuaqjHpduWVV7rzR5Mr1//9E/3vv/+mWte4cWPXdlF7GjZsGLUt0qRJk6jnA06EROhvfLYhHmRXX3vuuefcX+Sn9ReM+kvIkiVL2qRJk4KPa3qGUHy2ITswBgP80d8Yh8FPEqGvMQZDvGAcBsRX30mJ78KQ6BLh90L+eyHiRSL0N8ZhiAeMwU6AAGLCvHnzAoUKFQoULVo0sHTp0rDbdOrUKdCiRYtUjz/66KMBvZS6rVq1Kuy+etzb5rHHHovYjj179gQuvvhit93TTz8ddpuPP/44cN555wW+//77VOs6duzo9t28eXOUZxsINGvWLNien376Keq2QCL1tb59+7p13333XdR2btu2LXic6tWrp1q/YsWK4PrHH3884nEuueQSt03ZsmUDR48ejXpOILMlSn/jsw2xLrv7WloqVKjg9tV9NHy2wa99hzEY/CC7+xvjMPhFovQ1xmCIB9nd39LCOAyxKlb6DuMwJLrs7muMweAnidLfGIch1mV3X0vUMRjTE8eAb775xiW/c+fObTNmzLCzzz477HYrV660H3/8MdXjXbt2DabGx48fH3Zf73Ft161bt7Db7Nu3z66++mqbN2+ePfnkk65aYDg7duywRYsWub/CiuSzzz6LuE5p+ZkzZ7rl+vXrM2UqfNfXZOrUqVHbOmHChODyNddck2p99erVrXXr1m554sSJdujQoVTbrFixwvVn6dWrV9Tqn0BmS6T+5uGzDbEolvra8eKzDX7sO4zB4Aex0t+EcRgSWSL1NQ9jMMSqWOpvx4txGPzYdxiHIdHFSl8TxmBIdInU3zyMwxCLYqmvJdwY7ITFEZEuSnyfdNJJgaSkpMDQoUMDc+bMiXirXbt2xFTqiy++6FKm+fPnT5Ui18/58uVz67VdOPv37w9cdtllbpvLL788ajseeeQRt52WIyXQS5YsGVi5cmWq9Tt37nRVCrVNgQIFAj/88APvFPiqr3l/7VGwYMHA559/HnabGTNmuONruxIlSri//AhnzZo1Lkmv7Xr27Jls3b59+4Lp83r16gUOHTqUzisFHL9E6298tiFWxUpfy6y/rhI+2+CnvsMYDH4QK/2NcRgSXaL1NcZgiGWx0t/SwjgMsSZW+g7jMCS6WOlrjMHgB4nW3xiHIVbFSl9L1DEYocFspADdKaecEiw9mZ5btDdYnz59XEfRB8KDDz4YGDduXOCBBx5wP+vx3r17R9zX+xDIyC1caHDw4MGB3LlzBzvbbbfdFhg9enRg/PjxgYceeihQvHjxYKhw7ty5mXYtgXjpa5MmTXKBWe88TZo0CTzxxBOujwwbNsyVy9UxtK5GjRqBZcuWRX1uCxYscP1J2zdv3jwwatSowLPPPhs444wz3GPnn39+YOvWrbxBkGUSsb/x2YZYFEt9LdwUPxMnTgzeihUr5s6v+9DHtV04fLbBL32HMRgSXSz1N8ZhSGSJ2NcYgyFWxVJ/S4lxGGJZLPUdxmFIZLHU1xiDIdElYn9jHIZYFEt9LVHHYIQGs5HSoxl5c6f1Bpevvvoq8J///CdQpkyZQJ48edy9fv7yyy+j7tewYcNMCQ3K5s2b3Rv6+uuvD1SuXNl9SClIqNS6qhnqw+mff/45rmsHxGtfk7/++ivw6quvBm688Ub3j36RIkUCOXPmdB9G6jOtW7d2v+AdPHgwXc9PHxaPPvpooGbNmq6/nXzyyYGLLrrIpeCpMIislqj9jc82xJpY62vH0jZtFwmfbfBD32EMhkQXS/1NGIchUSVqX2MMhlgUa/3tWNrGOAx+7zuMw5DIYqmvCWMwJLJE7W+MwxBrYq2vJeIYLEn/d+ImPwYAAAAAAAAAAAAAAAAAALEiR3Y3AAAAAAAAAAAAAAAAAAAAZA1CgwAAAAAAAAAAAAAAAAAA+AShQQAAAAAAAAAAAAAAAAAAfILQIAAAAAAAAAAAAAAAAAAAPkFoEAAAAAAAAAAAAAAAAAAAnyA0CAAAAAAAAAAAAAAAAACATxAaBAAAAAAAAAAAAAAAAADAJwgNAgAAAAAAAAAAAAAAAADgE4QGAQAAAAAAAAAAAAAAAADwCUKDAAAAAAAAAAAAAAAAAAD4BKFBAAAAAAAAAAAAAAAAAAB8gtAgAAAAAAAAAAAAAAAAAAA+QWgQAAAAAAAAAAAAAAAAAACfIDQIAAAAAAAAAAAAAAAAAIBPEBoEAAAAAAAAAAAAAAAAAMAnCA0CAAAAAAAAAAAAAAAAAOAThAYBADFt7ty5lpSUFPGm9end59Zbb82W5wAAAAAA8YRxGAAAAAAwBgMAJLZc2d0AAACiqVmzpk2cONG2bt1qPXr0CD4+aNAgK1OmjFuf1j4tWrSw//znP1a5cmUuNgAAAACkgXEYAAAAAGQdxmAAgOyQFAgEAtlyZgAAMkjBv3fffdctt2/f3gUDo+nYsaNNnjzZVq5caaVLl+Z6AwAAAADjMAAAAACIWXwXBgDIKoQGAQBxY926dVajRg3bv3+/m254wYIFdtFFF4Xd9uuvv7YGDRrYkCFDklUoBAAAAAAwDgMAAACAWMR3YQCArEJoEAAQV/r37299+/Z1yxdeeKELBypAGOro0aNWt25d27Nnjy1btsxy586dTa0FAAAAgPjHOAwAAAAAGIMBABJLjuxuAAAAGdGzZ0+rUKGCW164cGHYKYrHjx9vixYtsuHDhxMYBAAAAIDjxDgMAAAAALIOYzAAQFYgNAgAiCv58+e35557Lvjzo48+anv37g3+/Ndff1nv3r3tuuuus2bNmqXaX9UHBw0a5KoUnnLKKZY3b14rU6aM2/6dd95xVQojWbNmjdv38ssvt9KlS1uePHmsSJEidvbZZ1v37t3tjz/+CLvf77//7qohht4aNWrk1s2ePdudW8fLmTNncP3atWuP80oBAAAAQOZgHAYAAAAAWYcxGAAgKzA9MQAgLl122WUucCePPfaYDRgwwC136dLFXnnlFfv555+tUqVKyfZZvHixtWjRwjZt2mQNGjSw1q1bu9DfypUr7dVXX7WdO3da48aN7f3333eBwpTBv2rVqlkgELCyZcvarbfeauXLl7fNmzfb1KlTXdXDwoUL2//+9z9r3rx5qqDilClT3LLauWLFCmvYsKG1atXKhRBvv/12q1ixoquOOG7cOBdcVEBRjwEAAABArGAcBgAAAACMwfguDAASA6FBAEBc+umnn+zcc8+1f//91/Lly2e//PKL7dq1y8477zwXIuzfv3+y7VW5T9v//fff9sADD9iwYcOSrVf4r379+m47hf4UBFTFP4+CfjVr1rTatWvb/PnzrWDBgsF1ChLqnAoAKjj466+/WqlSpcK2WxUGv/jiC7degcWvvvrKSpQoEVx/xx13uAAjoUEAAAAAsYZxGAAAAAAwBuO7MABIDExPDACIS7Vq1bLOnTu75QMHDliPHj3s/vvvd1MN9+rVK9X29957rwsMqkrgkCFDUq3X9MCDBw92y9OmTbPp06eHPW/fvn2TBQZF4cKnnnrKypUrZ7t377aXXnopzfZv2bLFhQxDA4PSrl0769ixoxUqVCjNYwAAAABAVmIcBgAAAACMwfguDAASA5UGAQBxSyHAqlWr2o4dO4KPqSR6mzZtkm3322+/uamF5cEHH7Tnn38+7PE0yDnppJNc5cD27dvbxIkTg+tU0VBBP4ULc+bMGXb/6667zj766CM3xbE3dXKkSoP58+d3lRFz5859TM8dAAAAALID4zAAAAAAYAzGd2EAEP9yZXcDAAA4VieffLINGDDA7r77bvdzgwYNUgUGZebMmcHllCHDlDRlsMJ8CxcuTPZ4rly5XJVCj4KFChkeOnQo+FiBAgXc/aZNm9Jsu0KMBAYBAAAAxBvGYQAAAADAGIzvwgAg/hEaBADEtSuuuCK4XKVKlbDbqNJg6DTFuqVFVQVTUphw+PDhNnnyZFu+fLkdPnw47L6aLjktCicCAAAAQDxiHAYAAAAAjMHSwndhABDbCA0CABKeKgJ6+vXrZ/Xr109zn6SkpGQ/r1y50po2bWobNmxwUxh3797dateubcWLFw9u8+yzz9r06dPT1aYcOXJk6DkAAAAAQDxhHAYAAAAAjMEAALGL0CAAIOEVLlw42fTECv9l1C233OICg5qC+Ntvv3XTC6c0adKk424rAAAAACQCxmEAAAAAwBgMABC7KHMEAEh4Cgp6/vjjjwzvv3r1ahcUlGuvvTZsYBAAAAAAwDgMAAAAALID34UBADKK0CAAIOGFVhZcsGBB1G0nTpxouXLlso4dOwYf27JlS3C5XLlyEffds2fPcbcVAAAAABIB4zAAAAAAYAwGAIhdhAYBAL7466qrrrrKLU+fPt3Wr18fdrtAIGDjxo2zI0eO2M033xx8vHTp0sHlFStWhN336NGjtnjx4kxvOwAAAADEI8ZhAAAAAMAYDAAQuwgNAgB8YfTo0XbqqafawYMHrUOHDrZ3795UgcHHH3/c5s2bZ82aNXM3T6VKleyCCy5wy59++qnNmjUr1fEHDhxoa9asyYJnAgAAAADxgXEYAAAAADAGAwDEplzZ3QAAAI7F119/batWrbIdO3YEH1u9erVNmjTJLV9++eVWsmTJ4LoKFSrY7Nmz7dprr7UvvvjCzjjjDBceVCBw8+bN9uGHH9r3339v9evXt//+97+pzvfaa69Zo0aN3PkUKGzXrp0LEh44cMA+//xz++qrr6xixYq2du1aF0j02tGyZUsrWLBg8OetW7cG773HKleubPXq1eONAAAAACCmMQ4DAAAAAMZgfBcGAIkhKaDSSgAAxJlbb73VJkyYEHH9nDlzXMgvpX379tnYsWPtgw8+sJ9//tl2795tJ598sp1zzjkuCKggYc6cOcMeU+HCIUOGuGqD69ats6SkJCtbtqw1btzYHnzwQRs8eHCqNqn6oMKE2jaSjh072uuvv56h5w8AAAAAWY1xGAAAAAAwBuO7MABIDIQGAQAAAAAAAAAAAAAAAADwiRzZ3QAAAAAAAAAAAAAAAAAAAJA1CA0CAAAAAAAAAAAAAAAAAOAThAYBAAAAAAAAAAAAAAAAAPAJQoMAAAAAAAAAAAAAAAAAAPgEoUEAAAAAAAAAAAAAAAAAAHyC0CAAAAAAAAAAAAAAAAAAAD5BaBAAAAAAAAAAAAAAAAAAAJ8gNAgAAAAAAAAAAAAAAAAAgE8QGgQAAAAAAAAAAAAAAAAAwCcIDQIAAAAAAAAAAAAAAAAA4BOEBgEAAAAAAAAAAAAAAAAA8AlCgwAAAAAAAAAAAAAAAAAA+AShQQAAAAAAAAAAAAAAAAAAfILQIAAAAAAAAAAAAAAAAAAAPkFoEAAAAAAAAAAAAAAAAAAAnyA0CAAAAAAAAAAAAAAAAACATxAaBAAAAAAAAAAAAAAAAADAJwgNAgAAAAAAAAAAAAAAAADgE4QGAQAAAAAAAAAAAAAAAADwCUKDAAAAAAAAAAAAAAAAAAD4BKFBAAAAAAAAAAAAAAAAAAB8gtAgAAAAAAAAAAAAAAAAAAA+QWgQAAAAAAAAAAAAAAAAAACfIDQIAAAAAAAAAAAAAAAAAID5w/8HXSdu8x0aZF4AAAAASUVORK5CYII=" alt="US optimal mix"><figcaption>US optimal build (solar / wind overbuild + battery hours) by renewable target.</figcaption></figure><figure><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAACg0AAAMXCAYAAAAD4YeYAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjksIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvJkbTWQAAAAlwSFlzAAAewgAAHsIBbtB1PgABAABJREFUeJzs3Qd4U2X7x/G7e1LK3ltQ2Sh7gwNQUMQJrwzFLbgHKMgSRPT9O15FFByg4kJFRQFBtsoSBWSICAhIKVBGKXQ3/+t+IDFpkzaFNqP5fi5y5SRn5MnJOQmn53fuJ8hisVgEAAAAAAAAAAAAAAAAAACUeMHebgAAAAAAAAAAAAAAAAAAAPAMQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAAAAAAAAAAQIQoMAAAAAAAAAAPiYr776SpKSkrzdjBLpyy+/lOPHj3u7GQAAAAAAeA2hQQAAAAAA7GRnZ8t3330nw4cPl0suuUSqVq0qERERUrZsWbnooovkmmuukalTp8q+ffv8dr2lpaXJtddeK6VLl5Zx48ZJSTd27FgJCgrKc3vvvfe83TQUoUDbrj1l+vTp5vuvc+fOhJfOw7Jly5x+D53rje+vku2ff/6R7t27S9++fSUlJcVh3JAhQ4p0W9JtMxD3+1mzZkm9evXko48+8nZTAAAAAADwCkKDAAAAAACcpSeOL774Yrn66qvltddek8TERGnYsKH069dPOnToIFFRUTJv3jy5//77pW7dunLffffJwYMHvbr+5s6da0Jxevvtt9/cmueDDz6Qr7/+WpKTk818O3fulJKsefPmMnjwYHPTgABKpsJs17qvWPcb3Yfg3OnTp2XYsGFy7NgxWblypbz88susqnOkYVb9HdFby5YtWY9wae3atWYb0TDfs88+K7Vq1XIY36BBA9u2VKNGjSJfk4Gy348fP17i4uJkwIAB8uSTT3q7OQAAAAAAeFyo518SAAAAAADfq1B21113yfvvv28eX3bZZTJx4kRp3bq1qcJjLyEhQaZNmybPP/+8vPHGGzJnzhzTfWC7du280nYNPM2cOdMM165d2wTkCpKTk5Pv45JGKzXpzVqh6a+//vJ2k1AMCrNda2jQWo1Qw6TW7QOOLBaLudlXYsW5adGihaxatcoM79mzR+rUqWMbt3379jzBMFfuvPNOE5BFyaTbQq9eveTo0aPy4osvyqOPPppnmqeeesrclAafrd9lnTp1ku+//97t17ryyitNKDBQ9/smTZrIkiVLpG3btjJlyhSJiYmRZ555xtvNAgAAAADAY6g0CAAAAAAIaJmZmXLVVVfZAoNaeWbx4sXSpk2bPIFBVaVKFXOCfvXq1VKmTBk5fPiw6UKwMCfqvW3gwIEmlFCqVCkZMWKEqVoE+Du266KnIRqtMhYfH2+CNQ8++GAxvAoiIiIkMjLSrVtISAgrrIRKTU2VPn36mMCgBpmdBQbzExwc7PZ2pDedPtD3ew3vajfFasyYMfLdd995u0kAAAAAAHgMlQYBAAAAAAFNuxpeunSpGb7jjjtk9OjRbs2nFf20wmCXLl1MpcL+/fvLhg0b3K4W5U3azTInxlHSsF0XD+2GXW8Aipd2RazdqoeFhcmrr77q1dUdSPt9jx49pHfv3jJv3jzTLfOWLVvM7wkAAAAAACUdlQYBAAAAAAHr66+/lunTp5thrRo4efLkQs2vXQHeeuutZlgrA2nXtwAAFJd7771XPvroIxNYR8mhVYv/+9//muEbbrhBatSoUeyvqV3x6rbUsGFDCXQPPfSQud+9e7e8+eab3m4OAAAAAAAeQWgQAAAAABCQLBaLQ1XBQYMGSbly5c75RLNatmyZrFy5ssjaCACAvTZt2sgtt9xiulVFyfHWW29Jenq6Gb7ppps88prdu3c321LFihUl0HXr1s32f8DXX3/d/B8RAAAAAICSjtAgAAAAACAgff/997Jp0ybb4xtvvPGclnPJJZfIBRdcYHv80ksvOYzX6oNBQUF5bhowVHPnzjVVhbRbY+0OTysetm7dWp5//nk5deqU09fUea3LmTlzpu352267zelrWY0dO9bp+Pfee89p98vOpt2zZ48Z/8UXX8jll19uwgaRkZFy4YUXyogRI+TYsWMOy9EKjE8//bQ0atRIoqOjpXz58nLVVVeZ9e+OlJQU+fTTT03X0bqu4+PjTdeNZcuWlRYtWsgDDzxguhL0BVlZWfL+++/L9ddfL7Vr1zbvV29aMerKK6+UMWPGyNq1a/Ndhq4v/UwHDhwojRs3ltKlS5v3q+utbdu2Zh3//fff+S6jOLY5exkZGfLNN9+Ybhw1wKRBC22jfjb6Od95553y888/F3Ltidl2XnjhBRNkqVq1qoSHh0tcXJzUr19f+vXrJ6+88ors2rUrz3yF2a6t43RfsdL17Wp9uVqXrl7Dft90tf7d5c19UF/D2Wt37drV7ferN/1srPJbl8iffp/Yf/bubi86X37Ly++zVcePH3f6eVmXq9957777rtkOq1WrJqGhofkuT6WmpsrUqVOlV69eUr16dbPt6ndQkyZNzPf5L7/84vI9utrerFV+//zzT3nkkUfMd6cuU7/f6tWrJ3fffbds3ry5UJvZ/PnzZfDgweb3PTY2VmJiYsz71u93/c7Q916U9LdDhYSEyGWXXSbe2Jbc3e/Vyy+/nO8+v2/fPvO907RpU/NZ5P7eLGh+/Sz1c6tbt65ERERIpUqVzLpfvXq1Qzs03PfZZ59J586dzW+Rfla6Lzz33HOSlpbm9noJDg62rXftIjr36wAAAAAAUBKFersBAAAAAAB4gwYCrDTo0KpVq3Neloa59CSz+uGHHyQ7O9uc+FcdO3a0TbdgwQJJTEy0Ba+uu+46E+DSUJSGtjIzM02obN26deb2xhtvyFdffSXNmjVzeL3KlSubMINatWqV/PXXX2a4Q4cODgHG3PREurP5nLnmmmvM9GrOnDm2MFlOTo4MHTpUPvnkExMk0IDX+vXrZceOHSZ0pkEmXbYGmTTgpdNoSEmDA1WqVJEVK1aYda83DQ08+OCDLtswb9486d+/vwkOKp1f17UG6TSQ8Pvvv8tvv/0mr732mjz++OMmJKAn/r1hw4YNpq26HtRFF10kvXv3NsPbt2+XRYsWmdv48eNNeEu7P9TPK3elqeHDh5ttwxru0O1Hwyoa5ti4caOsWbNG/u///k+mTJniUOXSXnFsc1Ya6OnRo4ckJSWZx9bwpn7GBw4cMAHOGTNmmJsGH/U9aSjIncCMbgsaeNPPUMOIuu2cPn3avOaXX35pbg8//LAJKH3wwQe26liF2a6t0+n++uOPP5phDRXZrzP7/cz6vK6jbdu2mWENW1pDNLn3N/t9U0N5CQkJJhylbdVxheHNfVCDN9b3cfDgQVm4cKHTNlrfr25H2s2ptTqXbj/admv7lXVd6jai7dWQo+7PKBrW7UW/Lz///PN8p9XQ8JEjR/L9bJUGd63bQe7l6neAfp/od5J+l3Xq1Ml8tvq97Iq+1u23326+K5QGwXW70GXr/vi///3PfJ/rd8e0adNM6M/V/mW/D6tZs2bJPffcY37PdZkaQtTgmX5/6PfQO++8I5MmTTK/Ffk5dOiQ+S5fsmSJeVyzZk3p2bOnCbTphQa6f+nt2WefNfulq+/Kwti7d6/88ccfZlhDcqVKlRJvcHe/V9qlsXVa/R3W3ycrnU/XoYb9dB/X96RVmDXA7M781t/+iy++2Mz/zz//mM9a17v+fumFBBog1O9CDYzq6+lnrtUC9btPl6U3Xc7ixYvzbEeu6Gepy7Z+f7dr167Q6xAAAAAAAL9iAQAAAAAgADVq1EjTLeamw+fj+eefty1Lb2vXrnU6XZcuXRxeMzo62jJnzhyHabKysiwTJkywTVeuXDnLzp07Xb724MGDbdO+++67bre5MPPVqlXLNu3QoUMtHTp0sBw6dMg2Pjs72/LAAw/YpunVq5clLS3N0rRpU8u3337rsKxNmzZZypYta6YLCwuz7Nixw+XrvvHGG2a64OBgy9SpUy2ZmZkO448dO2Z54oknbK87cuTIIn3f7lqxYoUlJibG9nnNnz8/zzRr1qyx1KlTx/baL730Up5pnnzySTMuKirKbBc5OTkO4w8cOGAZMmSIbRlvvvlmgW0r6m1O35t1utGjR1tOnz7tMF4fv/DCC5bQ0FAzTf/+/Qts44svvmhbZvPmzS1//PGHw3hdD++//74lMjLSNt2vv/56Xp+vjrNOp/MUZN68ebbpK1SoYElPT893+uTkZLNN6LaemppqOV/e2gfV0qVLbcvV7cmVYcOG2aarWLGi5eDBg3mm0X22Zs2a5rPctm2bJVDt3r3b4TdDH7vz+Rc0Xe5l63xF8dnmXq5+hj179rR07tzZsn//fod99f7773e6vI8//tj2vVC7du08v5O6vT788MO212jfvn2++479PnzhhReaZd9+++2WlJQUh+l++uknS5UqVfL97rVKSEiwfU/r8qZNm5bne/irr76yxMXFmWlKlSpl2bhxo+V8zZw509a+a6+9tlDzjhkzxu3PsDDbUmG2Dfs2DBgwwKyXSZMmmd8Wq8OHD5vtxtl3s/38+puh3x+LFi1ymGblypW234CIiAjL3r17zW/QnXfe6fB9rL9B11xzjW15Y8eOtbjryy+/tM3XtWtXt+cDAAAAAMBf0T0xAAAAACAg2Xdzqt0qng/tYtFefpXOrLQi0/Tp0021HHtaoXDUqFGmYpK1mpN9V6reptXNtNpPhQoVbM9pZTitcKZdEFqr291///2mS2HtBtWeVn/S7iOVVid7++23C3xNrah37733mgpS9rQ7XH1d67rS6nvWio+ecvjwYbnppptsVeC0m0StSpWbVvXTqkfajW9B9D3pdpG721atEqddgVqXrxWztPtQdxXlNqfdBWvVxNwVnPTxY489ZqpwKa0+t3Tp0ny7G33iiSfMsG5TWjGqQYMGDtPoerj11lvl1VdfFW/RaoHazbT1M9eqh/n58MMPzTahlbTcqbTo6/ugO3T/s352Wq1N37u18qCVdl2tVdUmTpxoqnHCP+lnqN8n+p1m//up+6qzSn5abVWrY2qXvlq98LvvvstT3Ver0mkV1f/85z/m8U8//ZRvJVp7WqVPu5bVCqdamdWeVovTConW71PtwttaNdSebqv62rt37zaPJ0+ebLrHzf09rBUdtaqhOnnypAwYMMBUFz4fW7dudfn/CX8ze/ZsU01y5MiRtorLSqud6vMF0d+MMWPGmIqy9rSSoPV3KT09XZ566inz26IVKXWbsv8Nev31122fm1b11YqE7rDflnWbBQAAAACgpCM0CAAAAAAIOBrmSU1NtT0+364Ac8+v3T4WRLvd07CBK3rS3HrCXbv1s3aV6G3aZmu3sPY0GNW5c2db+EKDTXfddZfTZdiH6rSrVFdatmxp1sOwYcPybZN2Zak0uDFz5kzxJA1qaTeOSrvt1e4RXdHuGK+99lqX4zUkoe9XA3LuvN/k5OQCuyEt6m1Ou+PV6TRk6E4blXYL6ooGjKyBDg2yOdu2rDRwUqlSJfEGDeVp6MlKgyj50e5Qlat9wF/2wcLQsI6GqazbkAZANQRmpYEu7c5V2+iqa+1AVadOHRNycnX7+++/xddoONjZb6eGa7W78aefftr2nH5fWIPVGibV7yJXtAthazfzGnK2D9TlR0PMuQN+9sFBa3hWA2falX1uGoC0fudpQPuBBx5w+Vr6Pa7hW6XhSe0y93xoN8pW+X0HFmT58uX5bkee2JY0GD969Gin4zSUqduG9XvKGd2m7L9r7V155ZW2Ye2iXoPu1m3FngYvGzVqZIa1i3h3LyawX/f6u66hUAAAAAAASjLHS/QBAAAAAAgAuauz5a6WVljR0dEOjzXMVRCtVpSfypUrm6DDqlWrzOP33ntPunfvLt6WXxs0+GLVoUMHUznKmbp16zoNSzgLDeqtIBrwsPr555/FU7RqloZarG644YYC5+ndu7cJ5OWuhmUNDeauruTO+3UVsCiObU5Dg2PHji10G51Zu3atrF+/3u31p2E0Det89dVXblVsLGoaWpwwYYIJp2qFRN1269evn2e6devWya+//mqCMcVRTc+T+2BhtWnTxlQYs1aa1GpgGqTV7V2DgrGxsaZaprOgTyDT6p+6blzRsKU1dOcr+vTp4/R5/Wztg88avrKvzFnQfl6zZk1TmXX16tUm/Dp16lR57bXXCvzu0nnyc91118m3335rhj/99FNToc7+t/uNN96wDfft27fA7xitbLh582ZbdbzcFVwLQ4Nt9hV0z5WGqp1VuvXktqS/IeXKlXM6Tn8/9Jaf/L637L/frJ+BK/od9/vvv9u+43JXsHUm97rXbfd8LyoBAAAAAMCXERoEAAAAAASc0qVLOzy2rzp4Lk6fPu3w2J2T/tYqRfm55JJLbAEu67235XfC3/7kurMwlVVcXJxt+MSJE269rgaxNHy2Z88eE8rUwJ5VSkqKbdha9c8TtE32AdFLL720wHm0ypbe8qOV9/Tz1uXv37/fvIZ995f277Ew77eotzkNZPz4448mkKGfo3Z164yrNv7www8O+2RBYRJrhb+CqvwVF62gpoEcDR5pmEmrCb7wwgsuqwxq16YlaR901zPPPGO6n92wYYNkZGRI//79TThLg0oazLIPLOKMF198UWrXru1ydWhI1ZdCg/p55g5wuaJdyNp3D+tOEFyn0dBg7u8JVxo3buzWd5uVVhvUwLK14p3+nmiY2z78WhD77fh8w+r2n619V7uFpSFlDXvnp7i3JWuFv+L+ftOQrYZFi/I7Lve696V9DgAAAACA4kBoEAAAAAAQcPRks3blmZaWZh6fbxd0ueevUKFCgfOUL1++wGlq1aplG969e7cJZXmjwlp+gUt79tXD8pvO2n2pchU0s5o/f748/PDD8scff7jVPk+e5NduKe3lF/pxl3bdqNXZNCxY1O+3qLa5NWvWyPDhw02o8XzaaL/+7F/Xl2l3v9ZqZdoV9sSJEx2CJvpdoFXHtNLW+VQe86V9sLB0e9FuijVEq+GsHTt22LoW1e5E4f8KUw3Pfj/XIFfZsmULnMc+kKjf/Rqatt9mz/e7zbpca2hQw+j24fMPP/zQhB3zY1+h88CBA2Zbd1Uhz1OhQV9QpkwZr3+/KfvtRcPL7sj9+REaBAAAAACUdIQGAQAAAAABSasEbd261Qz/888/57Ws3AGvevXqFTiPO+GC3N1VHj161HQ/6E2hoaFFOl1+tKLcvffea6q6aZDisccekwEDBpjPzr5LaQ18WEMmOq2nJCUlOTzOr3tRd2i3rpMnT7ZVVBo9erTpJlPDLvZBEq0UpV2+Fvb9FsU2N2/ePOnXr58JmgUFBZkQmHaPrBWucne5rOPdXX/nu+485eqrr5Zq1aqZ74zDhw+bbldvvvlmh7CRBk20yuC5Boh8aR88n2pj2kXx448/bnvuiSeeKNLX0H1l+/bt4mm6rY8YMcKjr6nfcb6kMOH1c9nP7afT7zhdRsWKFYv8u81ZG9WiRYuksI4fP37Ov8/2+6p9VUZ/3JbO98IGb36/2Vf0La7XAAAAAADAl3DkCwAAAAAISJdffrktNKgVh7QSzblW+Nm8ebNDxaPmzZsXWTsD1c6dO+WBBx6wheK0y0Xt5rSk0q4xrYFBDdtphcUOHTqIL9FQzJAhQ2yV6bTKngYdA4lWr7r99ttlwoQJtmCrfWjQ2jWxViQMdLqeRo0aZSqwKQ3aaTeuRRXEWbBggSxfvlw8rUuXLh4PDcKzNDSo/0fwFPvAtbtV8VD0cq/73EF4AAAAAABKmn9r+gMAAAAAEEB69uxpG87KynK7q1VnVq9ebRvu0aOHQxd6rliDNPmx7y5RudOtY0mh3ZtaT+BrZUFfDAxqF7T5fV6FMX36dNuwVhEsjsDg+W5zX3zxha0iV3R0tOk2uqjW3/msO0+74447bPu4Vn20dlOq3yG//vqrdO3aVS688EIJdNqFtW5z1m5C169fL5MmTSqy5eu611Cxp2/6uiWFJwJq57Kf20+nIerc37VF/d2We/nazbgnabfNVmlpaR59bYjLda8VfwEAAAAAKMkIDQIAAAAAApKG+xo3bmx7/Nlnn53TcjZs2GCq4lnDDY8++qhb8+XuDrGgbgQ1OHe+3f75k02bNtmGL7nkEvFF9tuP2r17t0+/3/Pd5uzb2LBhQ4mMjCyy9edr3a/mp2bNmub7Q2mIzFpd0HqvXRMHOv0+nT17tglQvvPOO7bntctiDVai+NjvswWFArV6aHGz38+Tk5MdugV2ZdeuXQ7dQVuDp0X13WZdrlXt2rUdui8+n+/yc6Gvb3XkyBGPvjb+pV3O2+9H1atXZ/UAAAAAAEo0QoMAAAAAgICklcI0wGJf2c6d4EFuL7/8sm24X79+0qJFi0J3aeyKfbimY8eOTqfRoGJJr/hTUFjSW1XqWrZsKaVLl7Y9/uWXXwqc56uvvjKV6nJX6fPE+z3fba6o22jf/aeGiawV+/IzZcoUs/6mTZsm5+N89xv77odnzpxpgj4fffSR6Z5cvwcC2cGDB+Xee+81+4aum0GDBtnWiXZtrY/pgvXc6XeIBvG06+eCqtYVFAr8448/pLhp5VT70J9WnCyI/Xdp9+7di/y7TQPP+v1tpV1ma7fTVmvWrBF3PP300+az0G7bz0eDBg1sw4mJiee1LBRNaLBOnToFhlUBAAAAAPB3hAYBAAAAAAHr2muvNQEkdezYMRkxYkSh5l+5cqV88MEHtupjr7/+utvzfvPNNwUGb37++Wfb49tuu83pdPbV3rKzsx3GLV261IQZCvu+fIF9hZ+CwmTeqlymQRP7qnJz5swpcJ6JEyfK22+/Lf/884/H3+/5bnP2bdTqmlpl73zaqKGd1q1bu73+NAA1evRos/5ycnLkfOS33yQkJJj9Rm+uQle9e/eWqlWr2oImt9xyi5w6dcrMEx4eLoFs6NChJoD92muvme9FpSHPihUrmuHff/9dnnnmGS+30n/pb9WWLVtk//79Tsdrl6rWdZ2amioHDhxwuayFCxdKcatUqZJcf/31bu/ne/fulbVr19rCvffff3+Br6HfXdo9eH6+/PJL2/DNN98sUVFRDuPtX+e7776TEydO5Ls83d91u9bPolmzZnI+7C82sK+yCM+yX/fNmzdn9QMAAAAASjxCgwAAAACAgDZ16lTThaaaMWOGTJgwwa35fvvtNxM61OCUdmuo1Z80HOEuDRp88sknLsePGzfOFmbS9lnbmFuVKlVsw7krJS5fvtxU+tJ7f9OrVy+HqlOuqvhlZWU5VHv0tMcff9wWHvv+++9NUNOVefPm2YItDz30kMv3++233+YJFdpX5LN2g1tY57vN2bdRg3L2IZzcXnzxRbfa9MILL9iqOb300kty6NAhl9NqZVCtUFe2bFlTre585LffaPU13W/ef/99iYiIcBkYtQ9V/vDDDybgZF+BMBDptqmBqxtvvFFuvfVW2/MVKlSQN99802H7WL16tZdaWfJ17tzZNqzfS86sWrVKfvzxR4+0R39Xrd3/6r61bds2l9M+9dRTtlDwnXfeKRdffLFbrzFmzBiXQWbd1nS7VLpPjxw5Ms80+v125ZVX2iqlOpvGnlZ61K6WddvWdp7v52UNG+v3NLzDft1fccUVfAwAAAAAgBKP0CAAAAAAIKBpN6vz58+XgQMHmsdaAUtPFmv3hM4CCFrRSMMJbdu2NRWf6tata6qzFbYqjYaetCJX7uCVhra0Gp21+1Xt7lQrq7nSqVMn27AG1qxt1tDDxx9/nCdA4i+uu+46W/eR+p5uuOEGE9S0p5Wg9HPbsGGDl1p55vP59NNPbYEYDUs5q971+eef27ax++67T9q3b+8wXisWWquyaXWwPn36yO7du/Nse3379nVZYay4t7lLL73UfC5WGpTRsFzuLowfeeQR+frrr91qk26b1oChBhE1uJO70qIuUwOD//3vf83jN954w7a+z5W+l+joaDOsQc6TJ0/atjXre9ftL3c1MntapdS+m2PthrV+/foSyFW6Hn30UROiddZ9tG671rCnbnODBw822zpE0tPTzXbuzk27eC6IfQXUsWPHyp49exzG63emVtvzVMhVu9999913TdhWg79XXXWVrZqg/TrQ7efDDz80j9u1ayevvPKKW8vXsJ++J33fWgEwd2BQKx1afxs1qHzhhRc6XY5WDrZ2FazfM9qNfO7l6W+rtlPD6hp4fu+99877+0i/i6whbf0e1Equ8Dxrpd3g4GDp0aMHHwEAAAAAoMQLsuTXlwwAAAAAAAFEq7BpIFArjSkNvzRs2NBUEtKgwL59+2Tjxo0mfKBhIg1/Pf3001KmTBm3lq+hAGvVPw346bBWd9OgkXZvqFXzNOCg3aOq2rVrmwqGTZs2dblMbYsud8WKFeaxhhcvuOACE3rU9lauXNmEKbSy2ty5c83NWmXqr7/+MsMdOnQw8yjtyviiiy4yVRd1Gmt3ktbghIYvNCDRsWNHE5o6cuSIPPbYY2achvp0/Sh9P9YgpYbCNIhm//pabcpKw0NKX9e+K2XtVvPqq6+2hQU1oKXd2darV88EBrV7aG2XBl804KFiYmJMwNAaUtJbYd73udLuePv372/bdrQ6VuPGjU37tKqWNQB47733yv/+9z9bdb3cVY6021trwEcDrRqcqVGjhqnAZ/08BgwYYAu2aXXLnj17mmH9PPRzKc5tTsN1Ghy0DwvqcnQ/0QCYVi7T0MuwYcNM97S5P2PrdpObBoWGDx9ugrga2NBQroYoExMTZfPmzWY7031Ol3n77bc7zHuun68GhK2VRfW12rRpYwKLur3p57NgwQK5/PLLJT8aLLFWctOQrgaxioo390H7ZWpY1RqEtd/erK+vXTJbw5dbt241Xa3q9mP/WW/fvl0mT55s9lvr61tDzxq8zr3vl0T62VgrjGr4T7+jz4d+ZhpYc0UDb9YqrNodt65r/S3T7yIN7GmYUD8jDbvm/myt351KtwPdHvQ3UMPPub9nC/P9uWjRIrO9WLtM1vCufhfpsvW7Q/d//Z7XKpVamTK/0K6+d2u1T10X+t2q3026n+j7iouLM+G79evX275Pn3vuORP4y49WHtWAt15MYH2v+l2i606/2zRYpt+D1nD1NddcI0VBw9z9+vUzw6+++qr5PnTnu8F+n7f/DPP7vnWlMPu9dZ/O73tH15GrqrPuzG/dvnU6nd7VNmjdXu3b7+q3wPpdmJt+N+nz+puo/+/QysAAAAAAAJR4GhoEAAAAAABnZGVlWb777jvL8OHDLZdccomlSpUqlvDwcEt8fLylQYMGluuuu87yxhtvWBISEgq9yrp06aIX7pnb0qVLzXM//fSTZdCgQZa6detaoqKiLKVLl7a0atXK8vzzz1tSUlLcWq5O9/TTT1saNmxolhEWFmapWbOm5Y477rDs3bvXNt2YMWNsr+/qZm3X4MGD851Ox6vdu3cXuEydxp3X1/WTW1pamlnf3bp1s5QrV84SGhpqPovmzZtbHn74YcuOHTtctkFfr7Dv+3xkZmZaZs2aZbYRXf+RkZHmdsEFF1huu+02y88//1zgMpKTky1TpkyxtGvXzrxPfb9ly5a1tGnTxjJq1CjLP//8Y9rq7D28++67HtnmsrOzLbNnz7b06tXLUrFiRdPGUqVKme3v7rvvtvzyyy9muvy2G2eOHj1q3nvXrl0tlSpVMttxbGyspUWLFpYnn3zSsmfPHqfznc/nO336dLOu4+LiLCEhIZYKFSpYrrnmGsuPP/5occdnn31mlq/zpaenW4qSN/dBd5Zpff2CxitX22x++35JU9A6KOwtv33J6osvvrBceeWV5rtT96caNWpYbrrpJsuqVavybZP1u1PVqlWrSL8/T58+bXn99dctPXv2tFStWtX8vup3UKNGjSzDhg2zrFu3zq3l6Pdd7nVx6NAhy7hx48x3hn5vRkREWOrUqWO56667LJs3b3a7jdZ1o7+h+ruv32+6/vT7Tn+LXnzxRUtSUpKlqP/vUa9ePfN+mjVrdl7fDYXZRuwVZr93Z3vWbccVd+Z39juW3/ZamO/C3F599VXbNIsXLy7UegMAAAAAwF9RaRAAAAAAAA/JXfXN2h0hwDbnn6ZOnSr333+/PPHEE/L88897uzlAwMhdaTC/qov+QqsbatfNSiu+FlUVQ+RPq+RqtVyt8qvVKr/44gtWGQAAAAAgIAR7uwEAAAAAAACAP9LuSbU7Ve0iGwDOR69evWTo0KFmWLsnPnr0KCvUA7Sreg0MajfM//vf/1jnAAAAAICAQWgQAAAAAAAAKKTffvtNNmzYIJdddpnUq1eP9QfgvL3xxhty5ZVXyt69e6Vv375y6tQp1moxmjFjhrz44osSExMj3377rVSrVo31DQAAAAAIGIQGAQAAAAAAABc++eQT05X433//7fD8a6+9Zu7vuece1h2AIhEWFma6JtYul1euXCnt27eXkydPsnaLwUsvvSR33nmn1KxZU1asWCGXXnop6xkAAAAAEFAIDQIAAAAAAAAu7Nu3T5YvXy5z5syxPbd+/XqZOXOm1K9f31QDA4CiEhkZKe+99568//77povipKQkVm4x+PHHH+WOO+6QX375RS655BLWMQAAAAAg4ARZLBaLtxsBAAAAAEBJ7vpu1apVZnjBggWSmJhohnv06CGVK1c2w9o1Xvny5b3aTpQcbHNFS/fPxx9/XIKDg+Xyyy83gZ6FCxdKdna2ue/evXsRvyIAZ7Zv3y6TJ082wzt37jShL6Xdg3fs2NEMa4i3JAV5U1NTzXdPRESEt5tS4hw/flzi4+O93QwAAAAAALyG0CAAAAAAAMVoyJAhpiJZfnbv3i21a9fmcwDbnA/64YcfZOLEibJlyxY5duyYCZm0aNFCRo0aJZ06dfJ284CAsWzZMunWrVu+04wZM0bGjh3rsTYBAAAAAAD4K0KDAAAAAAAAAAAAAAAAAAAEiGBvNwAAAAAAAAAAAAAAAAAAAHgGoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAAAAAAAAAAAAAAAAAAAIEoUEAQImxbds2efrpp6V79+5StWpViY6OlrCwMClbtqw0atRI+vTpY8Z/8cUXcujQoWJvz549eyQoKCjPrWvXrsX+2gAAAADgrtq1azs9drG/5Wf48OG26T755JNzfi09hlLTp083x3GdO3eWpKQkn/sg77nnHqftX7ZsmbebBgAAAKAYzuvkd4uKijLnpK644gqZMmWKR84/AQBQFEKLZCkAAHjRiRMn5IEHHpBZs2aZx5GRkdKiRQupXr26CQ0eP35ctm7dKvPmzTM3q8aNG8uCBQukWrVqxdKu2NhYGTx4sBk+ePCgLFy4sFheBwAAAADOxw033CBHjhyR7du3y5o1a2zPDxw4UIKDC77m+Pvvv3cYvvnmmwt8rZSUFPn888+lZs2a0q1bN9sx1OnTp2XYsGGSkZEhK1eulJdfflkmTJjgUx9wu3btJC0tzQzrMWViYqK3mwQAAACgiM/rqJkzZ9qGe/ToIZUrV7Y9zsnJMeentmzZIn/99ZckJCTI4sWLZeLEiTJt2jTp37+/xz6TsWPHOh3Oj170ZL3wSYtdUPACAAJPkMVisXi7EQAAnKtTp06ZA5n169ebK7pGjRoljz76qJQuXTrPtBs3bpRHHnlElixZ4lCd8KKLLir2D0APvKwnwrp06UIFCgAAAAA+58cff5SOHTvaHq9bt05atmyZ7zx///23qR5opRdv7du3r8DX+vLLL6Vfv34ybtw4eeaZZxyO8cqUKSOZmZnm8ciRI2XSpEniq/R4dPny5WZ46dKlnGgDAAAAShD7quv5/X9fj51uu+02EyBUevHVd999Z4KGnm6nu/EPDRfq8ZgaM2aM22FDAEDJQffEAAC/Nn78eBMYVHpAo4+dBQZVs2bNTLU/7b4YAAAAAOCoTZs2EhcX57SCoCu5p9m/f7+p9F6QRYsWmXvtwsteTEyMqS4YHx8vbdu2lQcffJCPCQAAAIBPa9WqlTk20kqF1iqEWuACAABfRmgQAOC3srKyZMaMGWY4JCTErZNJoaGh8tJLL3mgdQAAAADgX/R4yVohvbChQfuLt9yZT0ODGgxs3bp1nnH33XefHDt2TH7++WepVKlSId4BAAAAAHhH1apV5cYbb7Q91qqDO3bs4OMAAPgsQoMAAL+1c+dOOXr0qBmuWLGiywqDuTVt2lTq1atXzK0DAAAAAP9z5ZVX2oY1tKfdBbui1TN++OEH0z3xzTffbHteK7znZ8+ePeZ4TqvA6wVgAAAAAFASaI9X9rZv3+61tgAAUBBCgwAAv5WUlGQbTklJEYvF4va848aNkzFjxkj58uWLqXUAAAAA4N+hwYyMDFm2bJnLadetW2cqAmoXw/bzrVixQtLT013OZ61EmLtrYgAAAADwZ9HR0Q6P9dwVAAC+itAgAMBvlSpVyjZ88uTJfE9m5faf//xHxo4dW2BoULtAnjVrllx//fVSq1YtiYqKkri4OLnwwgvlzjvvlCVLlkhR04PITz/9VO644w655JJLTJddYWFhUrZsWWnRooU88MADpqx9fubOnStBQUF5bkOGDLEFLp977jlp2bKlWQf20+h6AQAAABCYLrjgAqlTp45DN8LuhP/sqwaePn1aVq1a5XI+6zLtg4ZafdDZMUzXrl3zzP/yyy87ndZ6LKNVDIcPHy7169c3x3BlypSRjh07yltvvSXZ2dlurwt9DwMHDjTHgpGRkaar5Hbt2sn//d//cfIPAAAAQB6JiYkOj7WXLGe0F62ZM2ea443GjRubnrT0PJCer2nbtq2MGDFC/v7773zXsJ7vsR4L2cvv3JD9cZcW17DSYWfz6fSu/P777/LII4+Y3r30/FVERITpolmPDadMmWIuMHOlb9++Tl/Pep5v7dq15hyZHtPFxMQ4ndbVLb/1ZH/TivkAEOhCvd0AAADOlQb39CDEWsFi6NChsmDBAmnQoEGRrNQNGzZI//79ZceOHebxxRdfLH369DGvpwcsM2bMMLdevXrJ+++/L+XKlTvv15w3b555TevVZ1WqVDEHiHrAuG/fPnMQ9ttvv8lrr70mjz/+uAn+BQfnvQagZs2aMnjwYNsJsx9//NE27pdffjEHZPoaeuJMD4y027EDBw6cd/sBAAAA+D8N87355psOwUBndJwej1x22WUmmKcXJa1Zs8bWRbE+76xLY734qm7duuZmFRsbazuGOXjwYL5dHDds2NA2rR4fbdy40Tbum2++kQEDBpjjnEsvvdQcH2rlQz0m0pseM37++edOTyZZaRX7Bx980Bx36bC+Rz0u0/Dg4cOH5emnnzbr5+uvvy5gTQIAAAAIJD/88IPDMY4eR+SmFzPpRU5a2V3psYueq9FwnIb09PhGj6v0YiUN3z300ENOX0vnsdIAopX1WMnZtPbHXfbHUtqtcvPmzfPMp9M7K7ahYcHXX3/dHN/p+Stdvhb62LVrlyxfvlyWLl0qkyZNkqlTp5rjs9w0WKgFM5Qeo9mHLfW816hRo8w5QC2soRe1aZgwMzPT4f3Nnj3b9pwee1avXj3f9aQXt3322Wemnf369aMnMgBQFgAA/NiAAQO0T2LbLSIiwnLfffdZNm/efF7LXb58uSUmJsYss2zZspb58+c7jM/KyrK88MILlqCgIDNNgwYNLIcOHXK5vKVLl9ra2KVLF5fTvfHGG2aa4OBgy9SpUy2ZmZkO448dO2Z54oknbMsaOXJkge/l3XfftU1/9dVXW6pVq2YZNmyYJTU11TZNSkqKpVWrVmaaMWPGFLhMAAAAACXXnDlzHI6z9u3bl2ea5ORkS2hoqDmOsBo1apRtnmbNmjld9po1a8z4e+6557yPn5Qev1inveWWWyxlypSxfPbZZw7TJCYmmvZYp5sxY0a+y7z//vtt01588cWWrVu3Oow/cuSIpXfv3mZcy5YtbdNquwEAAACUHPbHRQX9f//zzz93mP7ZZ591Ot2TTz5pxkdFRZljr5ycHIfxBw4csAwZMsS2nDfffLNQ7XSX/bGUu+eFsrOzzXkm63x33XWX5dSpUw7TbNmyxdKwYUMzXs+hvfPOO/kuU4/5rMu7++67LXFxcZZvv/3WYZqff/7ZEhISYqbZvXu3ee6GG26wzffAAw8U2Pa3337bTKvnEAEAZ9A9MQDAr+kVR/YV/rQKoF651KRJE1PSXa9GWr16tbnayV2HDh2Sm2++WU6dOmUea1fBPXv2dJhGu9167LHH5KmnnjKPtRqhlpEvKnrl2L333iuhoY5FgfXKq+eff17uuece81ivMtNKgu769ttvpVWrVvK///3PdK9lpVew3X///UXWfgAAAAD+S6s0WLsadtVFsVYL1AoT9l0M2w9v2rTJVAx0p2viovLxxx+bY7QbbrghT5dgL7zwgu3xtGnT8q2eqBUzlHZtrMdQWnXenh6Dzpkzx6yj9evXF/n7AAAAAOD79LzT8ePHTUVzPb9y0003mef1vI4el1jPH7mi53quv/76PFXQtQeqd99913ZeSnud0tfxBRMmTDDHSEp75tIK7NHR0Xkqw2v1QK3op3nGYcOGmQqE7tDladXEq666yuF5rdjYqVMnh+fuuusu27D2BpaWlpbvsrXCo7r77rvdagsABAJCgwAAv6bd8K5cuVIaNWqUZ9yWLVtk4sSJ0q5dO6lUqZLcfvvt5gTQmYuuXNMgnvXk1hVXXOG0Sy2rkSNHmtLrSrvPmj9//nm9H+3Oa8yYMeYgKj/WgGJ2drZD2Xl3jBs3zunzetJOD6y0LDsAAACAwKUXK+nFRlbOuii2Pmcf/tNjLz0xpPS4y1nYUJ/TsJ12R1XU9GTVfffd53Rcly5dJCIiwgxv2LBBUlNTCzxe0mNI7QrLGV2WXqQGAAAAIDB069bNBPysNz2uKVOmjOn+VotZ6MVKGhT8888/zbmp3GFAq8svv9ycB7r11lvdOg+UnJwsn3/+uXjb4cOHZfLkyQ5FPVypUaOGDBkyxNYt8EsvveTWa7Ro0UL69u3rdNyzzz5rzmFVqFDBth7r1q1rho8dO2YKgLiiF7Vpl89t2rSRpk2butUWAAgEhAYBAH5Pqz78+uuv8sYbb0j9+vWdTnPkyBFzZVaPHj3M9F9++aXT6bRSxvTp022Pc1eoyE0r9PXq1cv22FqR4nxCg2PHjnV5Ysr+SjOrn3/+uVAhS1cHRLpMPUjlgAkAAACAfRhw8eLFeS6+0tBgbGysCQpaaUWNrl27OkxjT6u56/FL69atbRdfFaUOHTrkqXJhFR4ebo6HrBVBnFW60CruP/30k+1xQRdU9e7dW4KD+fMqAAAAEAj0/NLgwYMdbv379zfFJzTIlpCQYKoH6sVH8+bNc7kcDbvpeSANHBbHeaDioufYrNX89Dybs2Ie9uwLcnz00UduvYZWL8zveE/PYel5OaWhzKFDh+apJOiqgqGiyiAAOHLs8xAAAD8VFhZmuuzVm14tpFddffPNN7J9+/Y80/7xxx/m5I9Oq1d/2V/ttW7dOnPVln2IryA6jXaDpVasWGGCh7m7FT4X2hY9ENyzZ49pky7XKiUlxTbsrMsvVwo6iAMAAAAAa2hw/Pjxtouw9EKtSy65xDzWYxQN2GloTo/Fcs+nx2LWqoIaNrQecy1btkwyMjKKpWti1aBBg3zH25+UO3HiRJ7xq1atcnhsfb+u6MkqveDrr7/+KnRbAQAAAPiXESNGOFwkZU8vTPr6669N5fOlS5eam1bamzFjhqlI6GoePQbRc0H79+8354G0dyln534Kcx6ouCxZssQ2rBX7CmKtAqiSkpJMBUZXhT/O9RyWBjS1aqOeP9NuorUHstzL0EqHH374oblw7eabby7U8gGgpCM0CAAocfRgRW/azbBWj9ADNS1LnvtKrGnTppkDlEceecT2nB5Q2Cuo4l/uaU6ePCl79+51OBgqLO3i+OGHHzbhRndotQ53FXTlGgAAAAAoPaaKi4uzXVSlVQOtIbqFCxeae62okZv9c4mJibJx40Zp3ry5eWztrtjZfEWhoOqFkZGRtmENL+Zmfwym7127aS5IuXLlCA0CAAAAAU4rkGu3unrOSY+b9Hjjvffek6pVq5quinPTbna1K2MNCxb1eaDi8vvvv9uGf/nlF1v3w67o+TJ7er6uoNBgYc9hVa5c2VQntPYuptUGX3nlFYdptOiHXjQ2bNgwl5XpASBQ0X8GAKBE0/DeQw89ZLqY2rx5s6mEYU8P1uxPFunVTva0u62C5J5Gq3CcKy2RfvXVV5uTVdp9lh406oGYXgmlFTqst927d9vmyd1NWH5yVwEBAAAAAGe0enq3bt2cdjVsHXZWMfDCCy+0dQNsHzC0hgY12OdOVYpzUdDxjn2VeWeOHTtWqGNBFRUV5WbrAAAAAJR0WuXupptusj3+v//7vzznjEaOHCmDBg0ygcFSpUqZAhg7duyQ9PR0h/NAWq3wXM4DFRf782d6vm3mzJn53r744guH+Y8fP14s57DuuusuhzCmtQvl3N0W208HADiD0CAAIGA0btzYdJN166232p47evSorF+/XnyBdu/1wAMP2A7+9Co0DTXqQSYnogAAAAB4mn0oUC/E0ouZtLss7ZaqRo0actFFFzmdz76SoDVgeODAAdm6dasJImogEQAAAABKIvuLrzTAZt+t78qVK2Xy5Mm2i5q056nHH3/cVODTQhL+4umnn3YIOLpzK66ugfW4tXbt2rYLwbTnMatNmzbJmjVrpF27dtKkSZNieX0A8GeEBgEAfk2vTLJ2l+WuSZMmOTzet2+fQ9dS9lJSUgpcXu5pypcvL+di1qxZtqqHWiGxf//+57QcAAAAACjq0KBWvVi+fLmsXbvWHIfl18Ww/Xw//vijCRtaw4PF1TVxUbDvCsudY0GVmppajC0CAAAA4G+0S2J7e/bssQ1Pnz7dIVzYoUMH8Rf2589ydz3s7a6hhw4dmqeyoLV3L3X33Xd7pW0A4OsIDQIA/Jqe1LngggsKNY9WxIiPj3da7lyrEdqz7wbYlV27dtmGtZR8rVq15FzoFU9Wl1xyyTktAwAAAACKih5r1alTx/ZYg3/5dU1sdfnll5sTN9aw4bJly0zXxAXN520XX3yxbVgvTrPvrtidLroAAAAAIHdXwiEhISXiPJD9+TN3zp150u23326raK8Xrm3ZssVcvPbhhx+a84H2XUYDAP5FaBAA4Pe0i+HCXtWkZd+tqlWrZhtu2bKllC5d2vbYna6Lf/nlF9tw586dHQ4AC0PL1DsLMjrjbtULAAAAADgf9iE/Df5paFADgZdddpnLecqWLetwAmzhwoWyePFiE0As7EVfntSxY0eHx7/++mu+0+tJKF87WQYAAADAuw4cOODwuEqVKj55Hsj+PJk79OIwq3Xr1uUJRzozd+5cEza89NJLzQVlxVnd8eqrr3aoNvjxxx/LiRMnZODAgRIVFVVsrw0A/ozQIADA72VnZ8u3337r9vTbt2+3VYzQK4z0YMVKr0SyL1M+Z86cAg/a5s+fb3s8bNgwOVfVq1e3Df/555/5TlvQySsAAAAAKAr23QlrtYY1a9ZIixYtpHz58m6HDd977z05dOiQT3dNrOrWrSudOnWyPf7iiy/ynX7evHmSk5PjgZYBAAAA8BdLlixxeNylS5diPw8UGRnpcM7M3oQJE2TIkCHm+MXdeTZv3mzmueOOO2zP6ePo6GgzfPDgwTzv05lp06aZ40h93xEREVKc7rrrLtvw+++/L6+//roZpmtiAHCN0CAAoEQYNWqUqThYED3weeyxx2yPhw8fbitZbvX444+bq5KslTR++OEHl8ubPHmyuVJJ9ejRQ3r27HnO76FXr14O1QvtKxjay8rKkpdffvmcXwcAAAAA3KUVBe2rqesxlTvhP/tptKtfX++a2Grs2LG2ihvvvPOO7Nmzx+l0GRkZ8uyzz3q4dQAAAAB8mYbt7ItRXHPNNQ69XdmfB9JiGP/884/T5egxlFbLc5d9NcOkpCSHcW+//bbMnDkzz2vlN4+en9J57At26IVjTz/9tO3xE0884VA5MbevvvrKVJ3X46uRI0dKcdPzczVr1jTDWjhkw4YN0qFDB2nUqFGxvzYA+CtCgwCAEuGvv/6Stm3bmgMYV5Ue9ABBg33WgxytIOHsQEUPfD799FOJjY01j2+66SZZsGCBwzR6ouy///2vTJo0yTxu0KCBuXLpfFx33XWme2SlZd1vuOEG+e233xymsZZS1/cCAAAAAMVNq7O3atXK4Tl3wn/t27eXmJgY22MNHubXpbGv6N69uzz88MNmODU1Va666ipTrd6eXrCmx4kaKKxVq5aXWgoAAADAV+h5qS+//NIcK+kFRkqr67366qsO02nVO2uwTY83+vTpI7t373aYRqv49e3bV/bv3+/269tXTLcvhKGFMf7+++8806iOHTvahleuXCmZmZlmWO81MKg6d+7sMI+eU+vXr58Z1vNUvXv3lr179+ZZF1ptvn///ubxiBEjzPm74hYcHCxDhw51eI4qgwCQvyCLO53NAwDgo7Qc+jfffONQZbBs2bLSvHlzqVChgqkiqOO0/Ln1wEUPHO655x6ZMmWKw0ms3PSARw9qduzYYR43bNhQGjdubA74Vq9ebQ7crFcvffDBB1KuXDmH+Y8cOWKraqjT6hVVqlKlSraKhHpQZl/e/cCBA3L11VfbwoJ6BVbr1q2lXr16JjCoB26nTp0yZdbfeOMNM42+Bw0YKj2Q1Jv9a+/cuVN+/PFHM6zLsT8Q1AM3AAAAAMjPmDFjZPz48WZYu6PSqg3h4eEFrjQ9tvnuu+/McJs2bcxxlCuFOX7SEJ9WfVd67LRx40Yz3KxZM3MsaH+ss2rVKpkxY4YZ1ovBEhMTzbBeUFa5cmVz0diLL77o0Bb9c+mjjz5qKrzrsB5DtmvXzpzc03bqMrUrr48//thcSLZ8+XKHZSpdZkFdOAMAAADwLfbHJcoansv9/30rDdjpPNqV8OHDhx0qCuo5HGcXGen5Kg3bWauah4WFmeONGjVqyKFDh8zxhhowYICpEpj7uEiPiezP86jff//dnEvSIKIeq2nldw3vaRfC6enpMmjQIIf3YqXPWwtiXHjhhdK0aVNzfKXnxfTckx7D6Xmx3EU1NDz40ksvmZ6x9AIxPd7T96qvv3btWnOuS9+X9hL2zDPP5HnduXPnmpur4zRn58/coUHL2rVrmzaWKVPGtMO+G2YAgCNCgwAAv6cHJevWrTMHUloyXUNy+/btk5MnT5qAnx7YaKBPD2y0FPktt9zidjUIXfbs2bPNFWK6bD1g0wMdLduuV2X95z//MZUonNEDvjp16uS7/MGDB+cJ7ukB3LvvvmuqHW7atMmEBbXqoR7odOvWTe69917TBmfL1pN52p2WO6+tuHYAAAAAQEH0IiTrSSk9+WUNAhbklVdekYceesgMjx492hY8PN/jp2XLlpljI3eOdXT62267zeV0emzoqgvin3/+WaZOnWpCgXoSS4/LdHqtPjhs2DBzMqtr16620KA9rRaix3AAAAAA/Ie751astHCF9RzURRddZKq0ayU+Dd/lR89fTZs2zZx72rZtm6SkpEhcXJzUr1/fBP70PJAG95wd9+j5Iy2okZteUKUXNem5Mg0wanhQ26TBQD1+0XCfs3NgGv776KOPzOvp+SktyKHHORr402Iarvz555/mAq3Fixeb9aZdKusx0wUXXGDOm2ngT9+PM3oea9y4cYU+f+YODWRqj2MPPviguRAMAOAaoUEAAAAAAAAAAAAAAAD4Na24qIVGtKJjfqFHAIBIMCsBAAAAAAAAAAAAAAAA/mrz5s0mMKg9hREYBICCERoEAAAAAAAAAAAAAACA33r77bfN/d133+3tpgCAX6B7YgAAAAAAAAAAAAAAAPi82267TSIjI+WNN96wPXfy5EmpVauWhISEyP79+yUiIsKrbQQAf0ClQQAAAAAAAAAAAAAAAPg87YL4vffeM+FAq2eeeUaOHTsmw4cPJzAIAG6i0iAAAAAAAAAAAAAAAAB8XuPGjWXLli1SsWJF6dKli+zevVvWr18vjRo1krVr10p0dLS3mwgAfoFKgwAAAAAAAAAAAEAJtnXrVnnsscekSZMmUqZMGROoqFu3rnTv3l3Gjh0ra9as8XYTAQBwS9++fc3vWVpamnz11VeSlJQkDzzwgCxdupTAIAAUApUGAQAAAAAAAAAAgBLIYrHImDFj5LnnnpNq1arJTTfdJPXr15eUlBRZtmyZfPPNN2aaSy+91FRpAgAAABAYCA0CAAAAAAAAAAAAJdDDDz8sL7/8sgwcOFDeeustiYyMdBivz919992EBgEAAIAAQ2gQAAAAAAAAAAAAKGHmzZsnffr0kaZNm8ovv/wioaGheabRKoONGzeWKlWqyOLFi73STgAAAACeR2gQAAAAAAAAAAAAKEE0DNigQQPZuXOnzJ49W/r37+/tJgEAAADwIYQGAQAAAAAAAAAAgBJk2bJl0q1bNwkODpZjx45JXFyct5sEAAAAwIcEe7sBAAAAAAAAAAAAAIrOnDlzzH2tWrUcAoM5OTly8uRJVjUAAAAQ4AgNAgAAAAAAAAAAACXI+vXrzX3NmjUlOztb3nrrLWndurWEh4ebEGFERIR07txZZs6caYKEAAAAAAIL3RP7sbS0NNm8ebMZrlChgoSGhnq7SQAAAIDfyMrKksOHD5vhJk2aSGRkpLebBC/jGAsAAAA4dxxj+ZbY2Fg5deqUdOrUyZw/Wrlypdxxxx1yxRVXmC6Lf/jhB3nzzTclMzNTevXqZSoTRkdHu738/fv3F3h8tX37dqlUqRLnsAAAAAAfPMYiNOjH1q1bZ64KAwAAAHB+1q5dK61atWI1BjiOsQAAAICiwTGWd50+fVpiYmIcnps7d65ce+21Ds/Nnz9frr76arFYLDJo0CBTddBdQUFBRdZeAAAAAJ4/xqJ7YgAAAAAAAAAAAKCEOHnypMNjDQbmDgwqrTB44403muFZs2bJb7/95rE2AgAAAPAu+rP1Y9olsX2itEqVKh5vQ3Z2tiQlJZnhcuXKSUhIiMfbAAQC9jWA/Q0oibz9+5aQkGCr3G3/f2sELo6xgMDh7d8gIJCwvwGBs69xjOVb3ZjZu+GGG1xOe8stt8inn35qhj/88ENp3ry5W6+xb9++Ase3b9/eDP/8888eP4f1wv/WSO1N1Tz6mgAAACi5/rnooDz0aEuPH2O1a9eu2M5jERr0Y6Gh/358erBVvXp1r/whIiIiwraB8kd2gH0N8Hf8tgGBub/Z/98agYtjLCBw+NJvEFDSsb8BgbmvcYzlXbGxsQ6PGzdu7HJa+5CgFqhwV2HOSem0nj6HVarxOjlU8bRHX9OvWc69u2md0+LwhCX/l8o9s+uxDuPzLNVhXsex+U9bAjhZxa7fopMxLj4ip8uwnP9y3RHkZ9s94BMK+L4NCIXYjwu1x/vbquXrzCOiywZJrVq1xJPsj+uK4xiLM2MAAAAAAAAAAABACVGqVCkJDw+XjIwM8zg+Pt7ltFqZ0urQoUNSUjw35AYTpj18+LDPhGmBkoz9DWBfA0qa7AD4v2SwtxsAAAAAAAAAAAAAoGgEBwfLRRdd5LK7YnsWy7+ldEriiVAAAAAAzhEaBAAAAAAAAAAAAEqQ1q1b24YTExNdTmetnqKqVq1a7O0CAAAA4BsIDQIAAAAAAAAAAAAlyPXXX28bXr9+vcvpNmzYYBvu3LlzsbcLAAAAgG8gNAgAAAAAAAAAAACUIFdccYU0btzYDH/wwQcO3RDbe//99819RESE3HbbbR5tIwAAAADvITQIAAAAAAAAAAAAlCAhISEydepUCQsLk99++00mT56cZ5rZs2fLvHnzzPCzzz4r1apV80JLAQAAAHhDqFdeFQAAAAAAAAAAAECx6dSpk3z44Ydy++23y1NPPSUrVqyQ3r17m0Dh0qVL5bPPPpPg4GAZO3asPPbYY3wSAAAAQAAhNAgAAAAAAAAAAACUQDfeeKO0bt1aXnnlFZk/f748+eSTkpOTI9WrV5c777xThg8fbuvGGAAAAEDgoHtiAAAAAECRsVgs8r///U9iY2MlKChIli1bVqj5N2/eLHfccYfUrVtXIiMjpWrVqtKnTx9bl1kAAAAAgMKpVauW/N///Z9s27ZNUlJS5PTp07Jjxw558803CQwCAAAAAYpKgwAAAACAIrFr1y7T7dXy5cvPaf7p06fLsGHDTPBw0KBBphrGnj175K233jKhwaFDh5ph7T4LAAAAAAAAAAAA54bQIAAAAADgvGjI77XXXpORI0dKSEiItG3bVlavXl2oZWgo8J577jHLmjt3rlxzzTW2cRoWbNeunbz99ttSrlw5ef755/nEAAAAAAAAAAAAzhGhQQAAANhoWMeSI5KTbRFL9tl7Z4+zLJKTLWLJsTiO03vznIgl234ax8cWy7+vGRSU9wOwPWcbF5TPOBfLCnIymXUCp+PyLtdZ2/Jj/74KnriYplVBIkHBegs6cx9kN2we2w3r80F2z4ecmT84OOjsvYi4sxwXyzRtKeyKhN8ZN26cufXo0cNUC9RwX2FCg+np6XLfffdJTk6O3HzzzQ6BQVWvXj0ZP3683HvvvfLiiy+aKoSNGjUqhncCAAAAAAAAAABQ8hEaBAAAyEUDcRmnRE4FZUmQ5JiQnAm85dgF4HKchOrMeCfP2Yflzobqco+3PrZNZ/+advdnprMbznEn5Hdmufq+3AkEAkXNGh60BhHtw4UWS44ZDgnZLx2HV5AaLaP5APzUjBkzTEXAczFr1izZt2+fGb7zzjudTnPrrbfKI488IqmpqTJ58mR5//33z6u9AAAAAAAAAAAAgYrQIAAAwFlZGTmy5p2j8ueiVMnJ0mf+Yd0ARcAaRs3Ozl0y0f5xtgm2wj+NGTPmvCpKfvbZZ+Y+PDxcOnXq5HSa2NhYadOmjSxbtky+/vprycjIMNMDAAAAAAAAAACgcLTmBwAAQMDLSs+RHyYmyh/zT54NDALwNHox9l/nExjMzs6WFStWmOGGDRvmGwS85JJLzH1ycrKsX7/+nF8TAAAAKKmyMy1y6kiWJB/M9HZTAAAAAAA+jEqDAAAg4GWezpFFEw/Kwd/TAn5dAF7FJU0BaefOnZKenm6Ga9Soke+09uO3bNki7du3L9Rr7d+/P9/xCQkJDmFGvXmavmaO9kl/dhgA+xrg7/htA87/Ise0EzmSlpxtd58t6cl5n0s9kS3Z5r/W/0jFiyOk18TKHl39/P8VAAAAAPwHoUEAABDQ0lOyZdH4g3LojzOBFQDeExR87tXq4L/27NljG65UqVK+09qPt5/PXQWFEu0lJSVJRESEeJoGBk+cOGF7HBxMmhZgXwP8G79twL8sFosJ9WWkWCTjpEUyUsTcp5+0PnZ8Xm/ZGee2Bk8dzZDDhw97dPXr/6EBAAAAAP6B0CAAAAhYeiX+wrEJkvTXOf4F3gOCgkWCQ4LMfVCI3XBwkGiOJOjs4+DQIAkOOfu8Pmc3bX6Prcsw8zo8zjtPcKh1+Xbz5Hq9PMuzTeP42NqTqcXi5E3bPffveEve55zN62r82WGLw8LzaUOu8YXqebWYcm+FaYO22ZKjN4vjsN6bxxaRHD2Be2Zic597esvZ6QtYjm0au+l13dnmybZfpv08+roWST2dZqYPD4uQ6DIhxbPy4NNOnjxpG46MjMx32qioKKfzAQAAAN4MAdpCf7kCf9YQYPrJf4OCOR7qNVhfDwAAAAAAVwgNAgCAgJR6PEsWPJMgx/52/tf68FiRJtfFS2h4iAnE2YJvwbmCd/bBPeu9TmMf8LMP3tk9dgjT2Yftzr6GuRUqrQb4F+26ylr5okKFChISQmgwEKWmptqGw8PD853Wfvzp06cL/Vr79u0rsHvi1q1bm+Fy5cqZ7dLT7Lt0K1++PPsFwL4G+D1+2+Cv9EKnI39lyLE9Gf92Baz3J+y6BE7O9lgIsLAyT4mUK1ve/C3CU9LT6cUBAAAAAPwFoUEAABBwTiVlyYLRCXLiH+d/2Y+IE2n9cKTUbVaasAYAFDP76oEZGflXfrUfHx0dXejXql69utvTaojVW0FWa5fE3mwDEAjY1wD2N8CZ7EyL7FqRIpvnHpfje300EViI4KAnK7rzf1cAAAAA8B+EBgEAQEA5mZhpKgyePJjldHxM+RBp+UCYxFQ6E9gAABSvUqVK2YbT0tLcrkpoPx8AAABwvjJO5cgfC5Nly7wTcjrp3+rPviw0IkgiS4dIZFyIRMQFiURkSnhskJStHCtR8WESFsHfNgAAAAAAzhEaBAAAAePEgUxZMPqAnDri/I//sZVCpce4SpIadMzjbQOAQFW7dm3bcGJiYr7T2o+vVatWsbYLAAAAgdMbwdZvTsj2hcmSedri1baERv4bAowy98FnHltvcXoffPY+RMIigx26Aj98+LAZrlCBnhMAAAAAAPkjNAgAAALCsb0ZpsJg6jHngcHS1cKk54QqEhkfJKln/sYOAPCACy64QCIiIiQ9PV327duX77T79++3DTdq1MgDrQMAAEBJ/jvB718el79WpEiO884IzltY1L8hwH+Df8H/BgPj7cbFBUsolQEBAAAAAB5CaBAAAJR4SbvSZeGYBElLznE6vkytcOk5vrJExYeaK/MBAJ4TEhIinTp1ksWLF8u2bdskIyNDwsPDnU67YcMGW9fELVu25GMCAABAoVgsFjm4JU1+//KE7Ft/utBrLzxGq/z9W+nP3Mc7BgH1XqsERmgIMJzugQEAAAAAvonQIAAAKNEO70iThWMPSsYp54HBcvXCpcfYKuYP+wAA77jxxhtNaFCrDa5atUq6d++eZ5qUlBRZs2aNGe7Tp4+pTggAAAC4IyfbInvXnJJNX5yQI3+mu73SytQKk8Z946Vqsyjzd4OQsCBWOAAAAACgRCA0CAAASqyDW9Nk0fgEyUy1OB1f8cIIueKZyhIRS2AQALxp0KBBMmHCBNP98IwZM5yGBmfPni2nT5+W4OBgGTFihFfaCQAAAP+SlZ4jO5ekyO9fHZfkBPf7IK7SJFKa9IuXai2iJCiIoCAAAAAAoOQhNAgAAEqkAxtTZfHEg5KV7jwwWLlxpFzxdGUJi6arIADwtsjISHn99delb9++8vHHH8uAAQOkd+/etvG7du2S0aNHm+GHH35YmjRp4sXWAgAAwNelJWfLtu+SZdt3JyTthPOeB3ILChap3S5GmlwXL+XrU9UaAAAAAFCyERoEAAAlzr71p2XJ5ETJznQeGKzWPEoue6qShEYQGASAovLBBx/Yhjdt2mQbXrRokakgqCpVqiRXXHGF0/mvueYamTp1qjz44IPSr18/GTJkiLRq1Ur+/vtvmTZtmiQlJZnnpkyZwocGAAAAp04mZsrvX52QPxefdHkRYW4h4UHS4PJS0uja0hJXOYw1CwAAAAAICIQGAQBAibLn51Oy7MVEyXHR61DN1tHS7YlKEhJG90IAUJQGDhzo9PlJkybZhrt06eIyNKjuuecead++vbz88svy/fffy6xZsyQ+Pl7atm0rd999t/Tp04cPDQAAAHkc2Zkum788Lnt+OiUW9woLSmRcsFx8dWm5+Ko4iYwLYa0CAAAAAAIKoUEAAFBi/LU8RVa8fMjlCYLaHWKk6yMVJTiUwCAAFDWLxb1KLgVp2rSpvPPOO0WyLAAAAJTs/3/+82uqCQsmbEpze75SlUOl8bWlpf5lpeiBAAAAAAAQsAgNAgCAEmHH4mRZ9doREReZlQu6xUrH4RUkOITAIAAAAAAA/ionyyK7VqXI5i9PyLE9GW7PV75+hDS5rrTUahvD3wYAAAAAAAGP0CAAAPB7W789IavfSnI5/sIepaT9PeUlKJjAIAAAAAAA/ijzdI78sShZtnx9Qk4dyXZ7vuqXRkmT6+KlcuNICQri7wIAAAAAAChCgwAAwK9tnntc1r171OX4hn3ipM3QcpwYAAAAAADAD50+liVb5yXL9vnJknEqx615gkNF6naOlSZ946VMrfBibyMAAAAAAP6G0CAAAPBLFotFNn56XDbMPuZymqbXx8ulA8sQGAQAAAAAwM8c358hv889ITuXnpScLPfmCYsKkgt7xEmjPqUlpjynPwAAAAAAcIWjZgAA4JeBwV8+OCab5hx3Oc0lA8pIs5viCQwCAAAAAOBHErelyeYvj8veNafdnie6bIg07FNaLuoRJ+ExwcXaPgAAAAAASgJCgwAAwO8Cg2vfTpIt3yS7nKbVkLLS5Lp4j7YLAAAAAACcG0uORfauPS2bvzguh/5Id3u++Bph0rhvvNTrEishYUGsfgAAAAAA3ERoEAAA+NVJhJ+mHZE/Fp50OU3bu8pJw6tLe7RdAAAAAACg8LIycuSvZSmy+csTknwg0+35KjeKlMbXlZYal0ZLUDBhQQAAAAAACovQIAAA8As52RZZ9b/DsnNpivMJgkQ6DisvDS6P83TTAAAAAABAIaSnZMv2+cmydV6ypB7Pdm+mIJHabWNMWLDihZGsbwAAAAAAzgOhQQAA4PNysiyy/P8Oye4fTzkdHxQs0vmhiqY7IgAAAAAA4JtSDmfJlq+Oyx+LTkpWmsWtebTb4fqXxUqja+OldNWwYm8jAAAAAACBgNAgAADwadmZFln6QqLsXXPa6fjgUJGuj1aU2u0JDAIAAAAA4IuO78uQTZ8fl7+Wp4glx715IkoFy8W94uTiq0tLVHxIcTcRAAAAAICAQmgQAAD4rKz0HPnhuUT559dUl9UGuo+oJDVaRnu8bQAAAAAAIH9HdqbLpjnHZc/qUyLuFRaU2Iqh0vja0lL/8lISFhnMKgYAAAAAoBgQGgQAAD4pMzVHFj17UA7+nuZ0fGhEkFz+dGWp2izK420DAAAAAACuHdySKhs/O+7yIkBnytULlyZ946V2hxgJDgli9QIAAAAAUIwIDQIAAJ+TcSpHvh+XIIf+SHc6PiwqSK4YXVkqNyIwCAAAAACAL7BYLLJ/Q6qpLJi41fkFgM5UaxElTa6LlypNIyUoiLAgAAAAAACeQGgQAAD4lLTkbFk4NkGS/spwOj48Jlh6jK0sFRpEerxtAAAAAADAUU62Rf5efcqEBZN2OT+Wzy0oWKRu51hp3Le0lKsTwSoFAAAAAMDDCA0CAACfkXo8SxY8c1CO/e38JENkXLD0GFdFytXlhAIAAAAAAN6Uk2WRv5anyKbPj8uJfzLdmickPEgaXFFKmvQtLbEVw4q9jQAAAAAAwDlCgwAAwCecStLAYIKc2O/8RENUmRDpOb6KlKkZ7vG2AQAAAACAM7LSc2TH4pOy+csTcupwllurJSwqSC7qFSeNry0tUfGclgAAAAAAwNs4OgcAAF6XcihT5o9OkJMHnZ9siCkfIj0nVJXSValCAAAAAACAN2SczpHtC5Jly1cnJPV4tlvzRJQKlkbXlJaLr4qTiNiQYm8jAAAAAABwD6FBAADgVckJmTJ/1AE5dcT5CYfYSqHSa0IVKVWJwCAAAAAAAJ6WlpwtW785IVu/TZaMUzluzRNdNkQa9y0tF14ZJ2FRwcXeRgAAAAAAUDiEBgEAgNcc25thuiROPeY8MFi6Wpj0nFBFYsrxXxYAAAAAADzpdFKWbP7qhPyxMFmy0ixuzVOqcqg0vT5eLuhWSkLCgoq9jQAAAAAA4NxwBh4AAHhF0q50WTgmQdKSnVcpKFMrTHqOryJR8fx3BQAAAAAAT0k+mCmbvzguf/5wUnKy3JsnvmaYNLuhjNTpGCPBIYQFAQAAAADwdZyFBwAAHnf4zzRZOOagy26NytULlx5jq0hkXIjH2wYAAAAAQCA69neGbPr8uOxamSIW93ohlvL1I6TZjfFSs1W0BAUTFgQAAAAAwF8QGgQAAB51cGuaLBqfIJmpzrs2qnBhhFz5TGWJiCUwCAAAAACAJy7s2/jZcdm75rTb81RpEinNbiwjVZpGSlAQYUEAAAAAAPwNoUEAAOAxBzalyuJnD0pWuvPAYOXGkXLF05UlLDqYTwUAAAAAgGJisVjk4OY02TjnuBzYmOr2fDVaRUuzG+Kl4kWRfDYAAAAAAPgxQoNn/0Dy2muvyciRI+XUqVOydOlS6dq1a4Erb+vWrfLpp5/KsmXLzPCxY8ckJiZG6tSpI926dZN77rlHGjRo4InPEQAAn7dv/WlZMjlRsjOdBwarNY+Sy56qJKERBAYBAAAAACiuv4Xr8fmmz47LoT/S3ZonKFikdocYExYsWzuCDwYAAAAAgBIg4EODu3btkttvv12WL1/u9ko7ePCgDBo0SBYtWmQet2nTRu69916pWbOmGffxxx/LSy+9ZIKIkyZNkscee6wYP0IAAHzfnp9PybIXEyUny/n4mq2jpdsTlSQkjC6NAAAAAAAoajnZFtnz0ylTWfDYngy35gkOFbmgWylp0i9eSlcN40MBAAAAAKAECdjQoH11wZCQEGnbtq2sXr3arXn37NljCww+++yz8tRTT0lQ0L8hhxEjRsjgwYPlww8/lMcff1zi4uLkrrvuKrb3AgAl+btaQ2bZGRbJzsw5c59hkazMM/fZ9vfOnstzn5P3ebth/QO6X7P7LXL5tN2ww9SupnE1kctpnD9/dE+GWHKcT6fVCro+UlGCQwkMAgAAAABQlPRvHn8tOymbvjghyQcy3ZonJDxILuxRShpfGy+xFQL2FAIAAAAAACVawB7xjxs3ztx69Ogh06dPl7ffftvt0KCVVhjMHRhUGkJ88803ZcGCBZKUlCRPPvmkqUwYGRlZxO8CAHw37Lf/l1Q5sjNdstKdBPUKEfpDyVava6x0eqCCBIcQGAQAAAAAoKjo32P++P6k/P7lcTmVlO3WPGHRQdLw6tLSsE9piSodwocBAAAAAEAJFrChQTVjxgwZOnToOc/fp0+fPIFBq5iYGOnZs6epNnj8+HFZuXKlXHHFFefRWgDwnz9KL33hkOxbd9rbTYGP06oF7e8pL0HBBAYBAAAAACgKGadyZNv8E7Ll6xOSdsJFyf9cIksHS6NrSsvFvUpLeEwwHwQAAAAAAAEgYEODY8aMcRn4K8hFF10k33zzjVx66aX5TlezZk3b8N69e8/ptQDA3wKDiyclyoHfUr3dFPi4hr3jpM0d5c75txgAAAAAAPwr9US2CQpu++6EZJ52r+eGmHIh0vi6eLnwylISGkFYEAAAAACAQBKwocHzCSnEx8dL7969C5zuxIkTDpUHAaCkBwYXPXtQEjalebsp8HFNr4+XSweWITAIAAAAAMB5sORYJDkhU7bNT5Y/Fp6U7Az3woJxVULNsXm9rqUkJIyL+QAAAAAACEQBGxr0hN27d9sCih06dPB2cwCg2GSm5ciiCQfl4O++GxgMDhUJCQ+SkLDgs/dBtvvQs/fBoUEi/vq3crvzAhaL85MEDk9b8pnf5XILnsHFSxsRscHmhETtdgTpAQAAAABwV3amRZIPZMrx/RlyYv+Z++P7MuXEP5luBwVVmdrh0uyGeKndPkaCQ/z1DyAAAAAAAKAoEBosJlplcOnSpWZYqxLWqFGj0MvYv39/vuMTEhJsw9nZ2ebmafqaOTk5tmEAgbevZabmyOKJh+TQ1vR8p7MF9UxYT2yhPQ3q5Q7xOU5bwH2u54LNc5JnmqBg/hjuK3xtG/an/Q0oaby9v7GPAwAAwJdknMqxCwSevd+fIScTs8Ry5r/N56TChRHS7MZ4qdEymqr/AAAAAADAIDRYTN5//31JS0uTsLAwee65585pGYUJGiYlJUlERIR4mp7kte+GOTg42ONtAAKBr+5rWWkWWfdquhz7y/lfrsNjRVo/FCmlqgcV8o/SepW8+1fKW2WfvWVaH6SevQElYH8DSiJv72/6f2gAAADAk7R3gNNHs+X4vgxTKdAaDDy+P1NSjxXthTRVm0eZyoKVG0cSFgQAAAAAAA4IDRaDw4cPy/jx483whAkTpFGjRsXxMgDgVZmpZwKDx3e5CAyWEmnzcKSUqkbgCgAAAAAABJacbIucTNCuhM/crMFAvde/qRSnmm2iTViwQoPIYn0dAAAAAADgvwgNFkO1lMGDB5vg4I033ihPPPHEOS9r3759BXZP3Lp1azNcrlw5qVChgnizS7fy5ctLSEiIx9sABAJf29e0u5xFLya6DAxGxgdLj3GVJL5GuMfbBpS0/Q0oyby9v6Wnp3v09QAAAFDyZKbmnKkYuD9DTpiAYIac2JcpyQczJSfLc+0IChap2ylWmt4QL2Vq8vcYAAAAAACQP0KDReyRRx6R+fPnS9euXWXWrFnn1e1D9erV3Z5WT7B6K9Rg7UbOm20AAoGv7GvpKdmyaPwhOfJnhtPxUWVCpNezVSS+On+ghv/ylf0NCATe3N/YvwEAAOBul8JpJ3JsgcDj/5y9358hp44UbZfC7ggOFSldLUxKVw+X+Opn7qs0ipTocvy5HwAAAAAAuIe/IhShcePGySuvvCIdO3aUb775RiIj6f4BQMmSfjJbFoxJkKS/nAcGo8uGSK8JVcwfqwEAAAAACOSQmSVHzt4ch3OcPJd7uhwnz+UeNoLkzEXL5l7s7oPMveNz+i9IJPjs47PV6cyzZ67jcJwn2DqR/fNnllvQ651Ztnk1ybbkSHaGRSyWM1X5snW5ljPr6Mz92XVmOjM4M53oezzz8MxjXZ+2Yev0Z+e3zfvv9NZl25ZrHlqcTPfvss8s6MxzWelnqgdaKwdqt8IZKc57WyhO4THBZ0OBYebiTHNfI1xiK4ZKcMi5X6wOAAAAAABAaLCITJo0ScaOHSvt2rWT7777TmJjY9m6AJQoacnZslADg7tcBAbLaYXBqlK6apjH2wYAAODvTiZmyrIXD5mQQ1bWmb4MQ0MTzqt6vVfZNTvPOwjKZ9oC3q/D6AJWTWGmdclSiEkLMW2JZnG+PkyAx268bboC5nMcZ3HztRzHWwfsp9Ph7LP7WkjogX/DToZdAMv6jF0Q6szjM9PYxv0727/TWcNcuabJ+zjI+TJyTWu/f+ReFw4PXa1j++dyr3in4/Kbr+DP1t9Yg2d5QnqWXM9nW0N/zsN+9mFBOLOP1eJETLmQf6sG1giXeK0iWCNMouJD/Pf/AgAAAAAAwKcRGiwCL774ojz99NPSpk0bWbBggZQqVaooFgsAPhUYXPBMghzd7TwwGFP+TGAwrgqBQQAAgHORnWmRwzvScz3r/P9eAIpaJqsUQLELChHzdxPtVlirBdoqCFYLl7Dos6UeAQAAAAAAPITQ4HnS7ogff/xxadmypSxcuFDi4uLyTKPj+vTpI2PGjDnflwMAj0s9kS0LRifIsb+dn7TWLnF6PVtFSlUiMAgAAAAAAAJbaGTQv10Jm2BguMTXCJO4ymESHErVQAAAAAAA4BsIDZ6HqVOnykMPPSQtWrSQ77//XkqXLu10ul9++UUaN258Pi8FAF6RejxL5o9OkON7nVfeIDAIAAAAAAACkXYdbIKBNcLPVg/UkGC4RJejS2EAAAAAAOD7CA2eo7feekuGDRsm8fHxMmrUKNm4cWPRfjIA4GWnj2XJglEJcny/88BgqcpaYbCqxFbgpwQAAAAAAJQ8QcFnLph06E74bBXBiNgQbzcPAAAAAADgnAV00uODDz6wDW/atMk2vGjRItm/f78ZrlSpklxxxRUO8y1ZskTuuecesVgscvz4cbn++us92GoAKH6nk85UGDzxD4FBAAAATwgND5KKF0aIRUQyM8/8HywsLEz8sRNDi8sHIhaLuzPqtPlMXIjl5hmnjwuxYoOK6UMoruX6hFzvLcj6ZvM87zi9bbT9dNZxuVZY7nldPx/k9HndvjIzM8xwWFi4BJ0dcWZ7sZz5Z7/t5Hpstk99fPY522x55rHks4x/Z7Q9f/Y522R5lmnJs/E4PHS2qp2sq3/nyTuDs23T1fo+M85+ZvH7gJjegoODzg5b750PBzsdHyTB1udCci0nyMl0IY7PnVlu3uecDTtsZ9Ztx7rNWM5sV7btzNnz+jDnzELO3J99bF1czpmJrOOsr2XmzbHf7u32GVsb/n0uJydHTqecNttHTEyMWW86bH0PZhMKsr8/O15Hnl1vZz6fvNNbp/33seMybJ/r2Rmt4x2n//d522sGB0lMuVCJqxoqoeHBHtn+AAAAAAAAPCmgQ4MDBw50+vykSZNsw126dMkTGty7d2/+Jy8AwI+d0sDgqARJPuA8MBhXNUx6PVvF/PEcAAAARSO2Ypj0nlJNsrOz5fDhw+a5ChUqSEgIVYyA4sC+Bnh6f8sywxUqxPPbBgAAAAAA4AMCOvFxrsG/IUOGmBsAlDQphzUweEBOHjzzx/zcSlc7ExiMLhvQPx8AAAAAAAAAAAAAAAB+i9QHAMCtwGB89TDpqYHBMvx0AAAAAAAAAAAAAAAA+CuSHwAAOZmYabokTjnkIjBYM0x6TagiUfH8bAAAAAAAAAAAAAAAAPgz0h8AEOCSD54JDJ467DwwWKZWuPQcr4HBEI+3DQAAAAAAAAAAAAAAAEUruIiXBwDwI8kJmTL/6QMuA4Nl64RLr2cJDAIAAAAAAACAv+natasEBQUVeIuNjfV2UwEAAAB4GJUGASBAnTigFQYPyOmkbKfjy9UNlx7jqkhkHBUGAQAAAAAAAAAAAAAASgpCgwAQgE7sz5D5oxPk9FEXgcF64dJzXBWJKEVgEAAAAAAAAAD8Vd++feW5557Ld5rgYDomAwAAAAINoUEACDDHNTA4KkFSjzkPDJavHyE9xlaWiFgCgwAAAAAAAADgz0qXLi0XXXSRt5sBAAAAwMcQGgSAAHJsb4YsGJ0gqcedBwYrNNDAYBUJj+HKUgAAAAAAAAAAAAAAgJKI0CAABIhjf2uXxAck7USO0/EVL4yQKzUwGE1gEAAAAAAAAAAAAAAAoKQiGQIAAeDonnSZPyqfwODFZysMEhgEAAAAAAAAgBIpIyNDTpw4IRaLxdtNAQAAAOBlhAYBoIRL2qWBwQRJS3YeGKzcKFJ6jKkiYQQGAQAAAAAAAKBEOX78uEycOFHq168vkZGREh8fL2FhYdK0aVN5+umn5dChQ95uIgAAAAAvoHtiACjBjvyVLgueSZCMFBeBwcaRcsXoyhIWSYYcAAAAAAAAAEqar776Sn744Qe54447pH379hIVFSXbt2+Xt956SyZNmiRTp06V2bNnS69evQq13P379+c7PiEhwTacnZ1tbp6mr5mTc+Zv4954fSCQsL8B7GtASZPtA/+XLO7XJTQIACXUkT/TZcGYBMk45TwwWKVppFwxqrKERhAYBAAAAAAAAICSqHbt2rJkyRKpU6eO7bnevXvLsGHDpE+fPrJ48WK57rrrZMWKFdK6dWu3l1ujRg23p01KSpKIiAjxND3Jq90xWwUH87dwgP0N8G/8tgGBtb8lJSUV6/L53zEAlECHd6TlGxis2jyKwCAAAAAAAAAAlGAff/yxbNy40SEwaKVdFc+cOdOE+dLT002IEAAAAEDgoNIgAJQwh7anycJxCZJ52uJ0fLUWUXLZyEpUGAQAAAAAAACAEqxy5cr5jq9atar07NnTdGG8bt06EzBs1qyZW8vet29fgd0TWysXlitXTipUqCDe7M6tfPnyEhIS4vE2AIGC/Q1gXwNKmmwf+L+kXtxTnAgNAkAJkrgtTb7XwGCq88Bg9UujpPuIShIaTqFZAAAAAAAAAAh0LVu2NKFB9eOPP7odGqxevbrbr6EnWL0V2LN2I+fNNgCBgv0NYF8DSppgL/9fsrhfk9AgAJQQB7ekyvfjD0pWmvPAYI1W0dL9yUoSEhbk8bYBAAAAAAAAAHxPxYoVHaoDAgAAAAgMhAYBoARI+D1VFk1wHRis2SZauj1OYBAAAAAAAAAA8K+cnBzbMJX4AAAAgMBB/5QA4OcSNqXKonwqDNZqS2AQAAAAAAAAAALJN998I88++6xYLM7/bmx18OBB23CVKlU80DIAAAAAvoDQIAD4sX9+Oy3fa4XBdOd/+KndPoYKgwAAAAAAAAAQYD7//HMZPXq0JCYm5jvd6tWrbcMdO3b0QMsAAAAA+AJCgwDgp/759bQsnpgo2RnOA4N1OsRI10crSnBokMfbBgAAAAAAAADwvvnz57sc9+eff8rixYvNcPv27aVRo0YebBkAAAAAbyI0CAB+aP+G/AODdTvHSBcCgwAAAAAAAAAQ0EaOHCk7duzI8/zRo0elf//+kp2dLdHR0fL66697pX0AAAAAvCPUS68LADhH+9eflqVTDktOlvPx9brGSqcHKkhwCBUGAQAAAAAAACAQNWzYUMLCwkz3xM2bN5dbbrlFWrVqJeHh4bJt2zaZNWuWHD58WCpVqiSffPKJmQYAAABA4CA0CAB+JHFjlvz6luvA4AXdY6XjMAKDAAAAAAAAABDInnjiCRk0aJB88cUXsmjRIlmxYoUJB2ZmZkqZMmWkadOm0rt3bxk6dKiUKlXK280FAAAA4GGEBgEUmaz0HDl1OEtycgJjpQblV8ivgCJ/QYUcmZ2TI/9syJJNMzPEku18tvqXxUqH+wkMAgAAAAAAAABEKleuLPfdd5+5AQAAAIA9QoMACiXjVI4kH8yU5IRMOZmQKckHs87cJ2TK6aMu0mwodg2uKCUd7isvQcF0SQwAAAAAAAAAAAAAAADXCA0CcGCxWCT9ZI5DKFCHzeODmZJ2IkDKCPqRi3qWknZ3ExgEAAAAAAAAAAAAAABAwQgNAgEaDEw9ln02DJhlwoD/BgOzTDVB+IeLesVJu7vLSVC+fSUDAAAAAAAAAAAAAAAAZxAaBEooS45FTiVZg4HWqoFnQ4IJmZKVbvF2E3GeGvaOkzZ3EBgEAAAAAAAAAAAAAACA+wgNAn4sJ8siKYftug+26044JTFLsjMJBpZUTa+Pl0sHlqHCIAAAAAAAAAAAAAAAAAqF0CDg47IyckwA0L77YOtwyqEssXi5J+GgYJHYiqESVyXM3EpVDpXw6GApCSyWYpq3oOU6GZ9jyZGTJ09KcEiQ1LmknJSvG3XujQMAAAAAAAAAAAAAAEDAIjQI+KjU49myYfZR2bkkxesVA4NDReIqh0kpu2CgNSQYWyFUgkODvNq+QJCdnS2HD6eZ4TIVwr3dHAAAAAAAAAAAAAAAAPgpQoOADzqxP0MWjj9oKgx6SmhkkJSqrEHAfwOB1qBgdNkQU+EOAAAAAAAAAAAAAAAAgH8jNAj4mINbUmXxpETJSCn6fofDY4LPVArUYKAJCFqrB4ZKVHyIBAURDAQAAAAAAAAAAAAAAABKMo+GBjMzM2Xnzp2yb98+SUlJkdTUVImKipLY2FipXr26XHDBBRIeTrebCFx/LU+Rla8ekpzzKDAYWTpE4iqH2roSPnMLNVUEI0oFEwwEAAAAAAAAAAAAAAAAAlixhwb/+OMPmTVrlixcuFA2btwoOTmuq6cFBwdL06ZN5corr5Rbb71VGjVqVNzNA3yCxWKRTXOOyy8fHHNr+uhyIXbdB//bnbAGA8Ojg4u9vQAAAAAAAAAAAAAAAAD8U7GFBv/880956KGHZMGCBbZQVEGys7Pl119/ld9++02mTJkil19+ubzyyity0UUXFVczAa/LybLIT28ckR2LT7qcpuKFEdLk+vgzIcHKoRIaQTAQAAAg0P3++++yZs0a2bFjh8tq7g0aNJA2bdpIkyZNvN1cAAAAAAAAAAAAlOTQ4PTp0+WBBx6Q9PR087hixYrmJJWesNLhsmXLSkREhISFhZkuizMyMiQpKUkOHTpkwoabN2+WxMREWbRokTRv3lz++9//yv33318cTQW8KuN0jix5PlEO/JbqcpraHWKk84MVCAoCAABA9u/fL6+//rq8//77kpCQ4PYaqVSpkgwcOFDuu+8+qVWrFmsSAAAAAAAAAAAggBV5aPCFF16QJ598UuLi4mTYsGEyaNCgc6pqoVUztFtjawDx2LFjMmrUqKJuLuA1KYezZNGEg3Ls7wyX0zS5rrS0HFRWgoKDPNo2AAAA+JasrCyZOHGiTJ482Vx05U4ld3sHDx6UF1980VRyf/zxx2X06NESHh4uvvpeNRT56aefmir0eoGZtlUrJ3bu3FnuvfdeadGihbebCQAAAAAAAAAA4LeKNDT43XffyYgRI6RXr17y9ttvS+XKlc95WY0bNzZdFD/22GMydOhQGTt2rDRr1kz69OlTlE0GvCJpV7oJDJ4+mu10fFCwSNu7ysvFveI83jYAAAD4luTkZOnbt68sX77chAU1MHf55ZdL06ZN3a7mvmnTJlm8eLFs2LBBJk2aJMuWLZOvv/5aypQpI75Ew41XX321aacGBQcPHmyqz584cUIWLFhgLirTY009PtTgIwAAAAAAAAAAALwYGtSTUtqF8I033iizZ8+W4ODgIlmungDTk1m33nqrWf6VV15pToYB/mrfL6dl6ZREyUpzXh0mNDJIuj1eSWq0jPZ42wAAAOB7Vfeuuuoq+emnn8yx1jPPPCONGjXKdx4N2+ktNjbWdEXcqlUrGTBggBm3bds2GTdunKnip8tdsWKFCRr6Ag1EXn/99SYwqMd8P//8s0NFwZEjR5qq9npxma6HOnXqmONEAAAAAAAAAAAAFE5wUVa/0K6u3nvvvSILDFoFBQXJO++8I6+99pp5HcBfbV+QLIufPegyMBhVJkSufq4qgUEAAAAYTz31lPzyyy/mwqxPPvmkwMBgQS6++GL5+OOPzW3jxo0mhOcrVq1aZcKRylUXxOPHj5dKlSqZ4eeee87jbQQAAAAAAAAAACgJiizdV758ebnmmmskMjJSioNWmtDlV6hQoViWDxQnS45F1s1Mkp/eOCKWHOfTlKkVJn1eqCbl6lJJEwAAACL79++XmTNnmguzbrnlliJdJTfddJNZ9gcffCB79+71idW9bt0623CbNm1cHhc2a9bMDG/dupWLygAAAAAAAAAAALzZPTEA57IycmTFy4dlz4+nXK6iqs2jpPsTlSQ8pmirdAIAAMB/Va9eXRITE4tt+drdsd58RUZGhm04Ojra5XQxMTG24VOnTklcXFyxtw0AAAAAAAAAAKAk8dmE0ty5c6VmzZrebgZwXtKSs2XB6IR8A4P1Ly8lV46uTGAQAAAAAa1p06a24e3bt7ucbtu2beZew4IVK1b0SNsAAAAAAAAAAABKEp8NDWrFiH/++cfbzQDO2YkDmTLviX/k0PZ0l9Nc8p8y0nFYeQkODWJNAwAAoFgdOnRIlixZ4rNruUePHrbg4P/+9z9zTJjbV199ZQsU3n777RISEuLxdgIAAAAAAAAAAPi7Iu2eePz48UW2rI0bNxbZsgBPS9yWJosnHpT0kzlOxweHinQaXkHqdS3l8bYBAAAgMC1atEgGDRok2dnZ4os0ALhgwQIZOHCg/PDDD9KmTRuZMGGCNGvWTJKTk8046zHnDTfcIJMmTSr0a+zfvz/f8QkJCbZhXU/eWFf6mjk5Z44jfPWzAkoC9jWA/Q0oaXzht43/vwIAAABAgIYGx44dK0FBVExDYNu1KkVWvnxYsjMtTseHxwbLZSMrSZXGUR5vGwAAAODLqlSpYsKNc+bMkZEjR0q/fv0cxvfp00fuuOMOueaaa85p+TVq1HB72qSkJImIiBBP0xO9J06csD0ODvbZDgIAv8a+BrC/ASWNL/y26f+hAQAAAAABGBpUFovzoFRhaPBQl0MAEf5Et9nNX5yQ9bOOupwmtlKoXPlMZYmvHu7RtgEAAMA/1a1bt8iW5ay7X19z8OBBGTZsmHzxxRdSvXp1mTx5sjRq1EhSU1Pl+++/l/fff19OnjwpcXFx0rVrV283FwAAAAAAAAAAwC8VeWjwgw8+kAEDBuR5XruXGjJkiPTu3Vtuvvlmady4sZQpU8Z0QaVXwB07dkx+//13+eSTT2TWrFnyf//3f3LXXXcVdfOAYpGTbZGf3zwifyw86XKa8vUj5IpRlSUqPoRPAQAAAG7Zs2eP2xdduTPely/MOnr0qHTo0EF27dpljhdXrFhhjhmtbrzxRrn++uvl6quvlu7du8u0adMKfcy4b9++Arsnbt26tRkuV66cVKhQQbzZpVv58uXNMTMA9jXAn/HbBgTOvpaenu7x1wQAAAAA+Eho0Jlt27aZEzxz586Vzp075xmvZfL1hEyXLl3MrX///tKjRw9zoqh9+/aeaCJwzjJP58iSFxLlnw2pLqep1TZaujxSUUIj6FoMAAAAhdOpUyeXFQfnz58vhw4dkpo1a9ouzAoNDTUnDK0XZv39998SFhYmN9xwg4SH+27F61GjRpnAoHrllVccAoNWPXv2lIEDB8rMmTNNRUIND15wwQVuv4ZWL3SXnmT1VmDP2pWcN9sABAL2NYD9DShpvP3bxv9dAQAAACBAQ4MfffSR05DflClTTEUIZ4FBVyfF/vOf/8hLL71EaBA+7VRSliyacFCO7s5wOU2ja0pLqyFlJTjEd6u6AAAAwHfdfffdTqu56/Magvvqq6+kTZs2Ludfu3atCdhp17+LFi0SX6TV5z/++GMzrF0Pd+vWzeW0ffv2NaHBzMxMeffdd2XixIkebCkAAAAAAAAAAID/K9KyZ9rtcI0aNfI8v2TJknxPYjmj0//0009F2DqgaB3dky7fPP6Py8BgULBI2zvLSZuh5QgMAgAA4JxEREQ4rdYxe/ZsEwBcvnx5gcda2t2uHpPt3r1bXn/9dZ/8JA4fPmwqI6patWrl241ynTp1bMObNm3ySPsAAAAAAAAAAABKEo90T6zdZZ0+fbpQ86SmpkpSUlKxtQk4H/s3nJalUxIlM9XidHxoRJB0fbSi1GwTw4oGAADAOdPjImfeeustGTJkiMTEuPf/zdjYWLnttttM2HD48OE+242aslic/x/bviqhlXbDDAAAAAAAAAAAAC9WGnSlTJky8vnnnxdqnk8//dTMB/iaP75PNl0SuwoMRsWHyFUTqxIYBAAAQLHZsmWL0yrv+dGujP/44w/xReXKlZNSpUqZ4T179uQbBty1a5dtuGbNmh5pHwAAAAAAAAAAQEnikUqDnTp1kjlz5si9994r//3vfyU6OtrltFqR8NFHHzVdE994442eaB7gFkuORX758JhsmnPc5TTx1cPkimcqS6lKYaxVAAAAFJtTp06Z7oYLQ8N2aWlp4ou00uBVV10ln3zyiaSkpMjChQvNY1cXmFm5mgYAAAAAvOHEiROyfv162bFjh+zbt88c32gF+aioKFMBXi/matCggbRq1UpKly7NhwQAAACgZIcGR4wYIV988YXpQkvDg71795YWLVpI1apVJTIy0py4OnDggGzYsEHmzZsnx44dk5CQEDMf4AuyMy2y8tVDsmvFKZfTVGkSKd1HVJKI2BCPtg0AAACBp3bt2jJ9+nQZNmyYVKxYscDpExMTzfQ6n68aM2aMfPPNN+ZCsgceeECaN29ujhntffzxx7bQYPv27aVPnz5eai0AAAAAnKGhwFmzZpnbunXr8q2cbn/hVMuWLWXQoEHmFhMTw+oEAAAAUPJCgxoQnDZtmtx9992SlJRkO3hyxmKxmIOlN99805wkArwtLTlbfnguURK3uq7KckG3WOlwfwUJCQvyaNsAAAAQmPr16yeTJk2S1q1by/PPPy99+/aViIiIPNPpBVpz586VkSNHyuHDh+Wuu+4SX3XxxRfLV199JQMGDJC//vpLGjduLEOGDJFGjRqZk3CLFi2Sr7/+2kzbsWNH+fLLLyUoiP9/AwAAAPCemTNnyuOPP27Ofen5LXdpsHDNmjWydu1aGT16tDmuGzp0aLG2FQAAAAA8HhpUerCjJde1YsTGjRvzDRi+8sor5iSQp+iB3GuvvWZOpGk3X0uXLpWuXbu6Pf/mzZtNm5csWWIqJpYtW1YuvfRSE5LUqorwX8kJmfL9+IOSfCDT5TQt+peR5jfHc8ISAAAAHqNV2T/88EP5+++/TchOA4MXXXRRnmru27dvl/T0dHPMU7duXXnyySd9+lO6/PLLTZvffvtt+e677+SDDz6Q48ePS2hoqFSqVEluuOEGueWWW+S6664zF5sBAAAAgDdkZWXJ4MGDTTV0Pd4qV66cdO/eXZo2bWrOhWlFeD1XpMdqYWFhkpmZKRkZGSZceOjQIfnzzz9l06ZN5rzSkSNHzAVeCxcuNMdA4eHhfKgAAAAASk5oUHXq1El+/fVXc1u5cqXs3r1bUlJSJDY21pzA0vGeri64a9cuuf3222X58uXnNL+1SzA9KNQS8lrpY8+ePaYrZu1qWcOSOswJLf9z6I80WfzsQUlLznE6PihEpOOwClK/eymPtw0AAACBTY+h9GInvUhp69atJiSoF2flvkDLWulCq/Xp8Yk/dHmlJ9a0UofeAAAAAMAX3Xzzzab6eZs2bWTUqFFy1VVXnXNhAb1g6tlnn5U5c+aYYztrhXUAAAAAKDGhQftqgnrzJvvqgiEhIdK2bVtZvXp1oZahJ93uuecesyzt8uuaa66xjdOwYLt27UyFDL3CTEvLw3/s+SlFlr90WLIznHcnEB4TLN1HVJKqTaM83jYAAABA1a5d21yQNXXqVHnnnXfk999/d+gOS09YaZULPTbR4xatbgEAAAAAOD8vvviiOSc0adIkU839XMOCVho41NuUKVPMOavnnnvO3AMAAABAcfLZ/pwOHz4sK1asKLbljxs3znSVrN0g68m1Hj16FGp+7eLrvvvuk5ycHLnpppscAoOqXr16Mn78eNsB5JYtW4q0/SgeepL196+Oy5Iph1wGBmMqhMrVk6sSGAQAAIDXaRDwwQcfNBUGjx49aqvqrvf6+LfffpPhw4cTGAQAAACAIpCYmGjO/eh5nxEjRpx3YNDeE088IS+99JJMnDhREhISimy5AAAAAOBXocHvv/9eunXrVqyvMWPGDFmwYIHUqFGj0PPOmjVL9u3bZ4bvvPNOp9PceuutEhUVZYKFkydPPu/2onjlZFtk9VtJsvadoyLO84JSrl649HmhqpSpGc7HAQAAAJ9SunRpadasmXTo0MHc62MAAAAAQNHRnqX2798vDz/8cLGsVi12ceDAAalQoUKxLB8AAAAAfD40WNzGjBljuuk6V5999pm5Dw8Pl06dOjmdJjY2Vtq0aWOGv/76a8nIyDjn10PxykzNkR+eS5Rt3yW7nKZGq2i5alJViS7jlV69AQAAgPOyevVquf3221mLAAAAAHCOQkNDJS4urljXny5fXwcAAAAASkxocPPmzSaod8EFF0h0dLSEhIS4vA0aNKhY23I+JeOzs7NtXSc3bNjQBAddueSSS8x9cnKyrF+//pxfE8Xn9NEs+e7pA7Jv3WmX01x8dZxcNrKShEUGbM4WAAAAfu6vv/6SmTNnersZAAAAAICzDh8+bDvfBAAAAACe5LFLlfTk1F133SVZWVlisbjo+7UIg33FaefOnZKenm6GC+ra2H78li1bpH379sXePrjv2N4M+X78QTl1OMv5BEEibW4vJw37xPns9ggAAIDApscm69atM11YpaWluZzup59+8mi7AAAAAAD5+/77700RDS1WAQAAAAAlLjS4detWExjMzMyUtm3bSuvWrSUiIkJeeOEFGThwoNStW9dMl5KSYqrxLV++XBo0aCD9+/cXX7Rnzx7bcKVKlfKd1n68/Xzu2L9/f77jExISbMN6QOmNg0p9zZycHNuwP0nYlCpLpxyWzNPOQ6wh4UHS6aHyUqtttO09At7iz/sa4G/Y34DA2d/8/TdVL8gaNWqUvP7663L6tOuq2QAAAAAAAAAAAIDHQ4OvvvqqCQxOmzbNhAdVUlKSCQ0OHjxYunfv7jD9Bx98ILfddptcddVV4otOnjxpG46MjMx32qioKKfzuaOgKob2dH1qENPT9CTviRMnbI+Dg/2j+979P2XJ5vczxOIiCxheSqTl/eESXeeUHD58ytPNA0rMvgb4I/Y3IHD2N/0/tD/r16+ffPvtt25XcldUzwYAAACA4nPq1ClzYdc333wj27dvN8e8/n7BGgAAAICSySOhQa0ceOWVV9oCgwW59dZbZe7cuSZs+P7774uvSU1NtQ2Hh4fnO639eKp/eJ+eUP3zm0zZ+a2L7ohFJKZSkLQaHiHRFQhlAQAAwDd9+umnMm/ePKlYsaKMHz/eVHPX/+teeuml8uGHH0r79u1t1dy16+JnnnlGSpUqZU5cAQAAAACK3uHDh6Vjx46yc+dOLu4CAAAA4PM8Ehrct2+fqSjorMKFq6oYnTt3lpdeekl8kX31wIyMjHyntR8fHR1d6PVWUPfEenJQlStXTipUqCCetPCZg3J0d4bk5JypcBgcnK6frPgy3d5cdUesKjWMkG5PVpCIUiEebRdQEPurUcuXLy8hIWyjQHFhfwMCZ39LT9f/v/qnWbNmSUxMjAkEWiuUWysnVqpUSWrVqmWbtlGjRtKzZ09p2LChLF26VOrWreu1dgMAAABASTV27Fj5888/JTQ0VDp06CAXX3yxxMfH59tL1KZNm0wRDQAAAAAokaHBrKwscxLQnvUg6eDBgy7DXa7GeZtW6LBKS0tzuyqh/XzuqF69utvT6glWT59kzUy1SMYp+wCeDrvfNZqvqds5Vjo9UEFCwnw7+IjAZe2y0Rv7OxBo2N+AwNjf/Pn3dMOGDebCLGtgsCCVK1eWoUOHmiqEeg8AAAAAKFrffvutVKlSRZYtWyb169d3a54PPviA0CAAAAAAr/BI/6vaZdaOHTscntOqGJGRkbJ27Vqn86xYscJnT+LVrl3bNpyYmJjvtPbj7at9wLc0uyleujxCYBAAAAD+QasKauVAZwFMVxUUGzRoIJs3b/ZI+wAAAAAg0GghjPvuu8/twKC64IILZNCgQcXaLgAAAADwWmiwWbNm8u6778rhw4cdnm/evLnMmDFDfvrpJ4fnZ86cKV9++aXUq1dPfJEexFkrJRbUhfD+/fsdugWDbwkKFuk4rLxc+p+yti6zAQAAAF+nxyNa0T33hVlq7969TudJSEiQ5ORkj7QPAAAAAAJNuXLlpFq1aoWap23btub8GQAAAACUyNDglVdeaSphtGrVSl599VXJzMw0z990002m+94uXbpIhw4d5JZbbjFBwttvv90EuK677jrxRVoBsVOnTmZ427ZtkpGRkW+3YdauiVu2bOmxNqJgYVFBcuUzlaXBFXGsLgAAAPgVrX6+cuVKh+fCw8OlUqVK8umnn+aZXo/BZs+ebY5LAAAAAABF77LLLpM//vijUPPoOTJXF34BAAAAQHEKFQ/QcOAjjzxiDnwefvhhueGGG6Rq1apy7733yttvvy1btmyR1atXm5uyWCymmt+jjz4qvurGG2+UxYsXm66/Vq1aJd27d88zTUpKiqxZs8YM9+nTx1adsKSo2TpG4muGSVpamnms3U0H+0m1vpjyoXJhjzhzDwAAAPibNm3amGoUH330kfTv39/2fMeOHeWLL76Qe+65xxxP1ahRQ7Zv3y4jRoyQP//8Uy6//HKvthsAAAAASqqRI0eaIhpaGMPdLor1+E27J87Ozi729gEAAACAPY8kprTaxalTp0wYUFnDc3r/ww8/yPDhw2Xu3Lmm+oVWx7j22mvl5Zdf9ukqGHoQN2HCBNP9sHax7Cw0qJU8Tp8+LcHBweYkXUnT4pYy5kDW2u10hQrlTRVGAAAAAMVLL0rSC7BuvfVWeeGFF2Tp0qVSunRpc2HW559/LtOnTze33O6++24+GgAAAAAoBhdffLF8+OGHphctLZ7Ru3dvufDCC336XBcAAACAwOWxMmsaBnSmYsWK8sknn5iKfUePHpVy5cq5nNaXaFW9119/Xfr27Ssff/yxDBgwwBwAWu3atUtGjx5thrW6YpMmTbzYWgAAAAAlyVVXXSUDBw6UjIwM89h6gZZezKQVBv/73//mmee+++6Tfv36ebytAAAAAFCSuFM8QYtO6A0AAAAAfJXP9M2qVQerVKni0df84IMPbMObNm2yDS9atMhUELRWSbziiiuczn/NNdfI1KlT5cEHHzQn34YMGSKtWrWSv//+W6ZNmyZJSUnmuSlTpnjg3QAAAAAIFKGhoTJz5kyn47Ty4GWXXWa6Lj548KA5zrr55pulV69eHm8nAAAAAJQ01ou2ikpQUFCRLg8AAAAAfDo0qAdV2q3tiRMnTDdaFSpU8PiBkVbmcGbSpEm24S5durgMDap77rlH2rdvb7pT/v7772XWrFkSHx8vbdu2NV1/abdhAAAAAOBJPXv2NDcAAAAAQNHTQhJF0cOUFrSYO3dukbQJAAAAAHw6NLh8+XJ55ZVXZOnSpZKcnGx7Pi4uznSlpVX7Onfu7FdXgzVt2lTeeeedIlkWAAAAAAAAAAAAfDs0OGDAgPNezocffkhoEAAAAEDJDg3m5OTIfffdJ9OnT3ca2NOKg3o1ld7uuusuee211yQkJMRTzQMAAAAAv5WUlGQu0Nq5c6etmvsFF1xgKqeXK1fO280DAAAAgBKjWrVqEhMTUyTLqlSpkscKaQAAAACAV0KD2o3v22+/bQsL6oFQ9erVJSoqSlJTU2X//v2SmJhoxr311lsmZPjmm296qnkAAAAA4Jdhwccee0xmz54tWVlZecaHhobKf/7zH3nhhRcIDwIAAABAEdi3b1+RrcfLL7/c3AAAAADA04I98SIrV66UGTNmmCuvJkyYIHv37pWEhARZt26drFixwtzrY31ex8fGxprpV61a5YnmAQAAAIDf+fPPP6V58+Yya9YsyczMNBdo5b7p8zNnzpQWLVrIX3/95e0mAwAAAAAAAAAAIFAqDWrlQK0oqAFBPanlilYefPrpp+Xqq6+WDh06mEqDHTt29EQTAQAAAMBvZGRkSO/eveWff/4x1QS1O6tWrVrlqeZuvVBLh3X6TZs2SVhYmLebDwAAAAB+SY+1jhw5IjVq1CjWSoYVKlSQyMjIYnsNAAAAAAj1VKXB2267Ld/AoD2dbsiQIfLtt98We9sAAAAAwN9oZXatNHjZZZfJ9OnTpXbt2i6n/fvvv+WOO+6QJUuWmPnuvfdej7YVAAAAAEpSaLBZs2by0EMPyTPPPFPky3/22WflxRdfNJXiCQ0CAAAA8PvuiRMTE013WIVxySWXyKFDh4qtTQAAAADgr+bMmSMNGjSQefPm5RsYVLVq1TLT1a9fXz799FOPtREAAAAASpqyZcvKxIkTZezYsfL/7N0FmFTl98DxswEsnUt3g6SkdHdLLt2CiEgLKIjFD0QJpTuUDikpaURAQLpBQKS7a//Pef3PuDFbsBM7+/08z2Un3nvvO3fmMnPvPe85/fr1kxcvXkTKcl++fCn9+/eXwYMHy9ChQyVp0qSRslwAAAAAcGrQoI6GevDgQYTm0faxYsWyW58AAAAAIKo6fPiwtGrVKtzHTNquZcuWcuTIEbv3DQAAAADcmWZv1+paI0aMMFkHZ82aJY8ePXrtzIU6vy5Hl+fn5yfdu3eP9D4DAAAAgFPKE2fJkkWWLFkiH374Ybjn0fY6HwAAAAAgsLt370qqVKkitFlSp04t9+7dY1MCAAAAwBuaMmWKxI8fX8aMGWMCCDt16iRFixaVvHnzmmtbyZMnN1kJY8aMKTFixJDnz5/Ls2fP5Pbt26bK1unTp+XQoUOyZ88e87i/v78JRhw7dizvDQAAAAD3CRqsUaOGSdfet29f+frrr8XLyyvEtq9evTIp2Ldv3y6ffPKJI7oHAAAAAFGKlqo6c+ZMhObR9nrRCgAAAADwZjw8PGTUqFFSvXp1+eCDD0wQoF7X2rFjR7iXoYGCKnPmzGZZtWrV4m0BAAAA4F5Bg5phUEdHjRw5UhYvXixNmzaVIkWKSJo0aSR27Njy5MkTuXTpkuzdu1fmzZsn586dk4QJE5KCHQAAAABsKFSokEyfPl169eoliRMnDnMb3bx5U6ZNm2bmAwAAAABEjqpVq8qJEydk1apVMnv2bNm4caPcunUrzPn0OK5ChQrSokULqV27tnh6evKWAAAAAHC/oEHNgqHBgHXq1JHz58/LsGHDQh1ZpenaFyxYQBYMAAAAALChWbNm5qJUyZIl5YcffpDy5cuHuJ02bdok3bp1k6tXr5oLUgAAAACAyM06qFkCddJrXJp1UAMJNVnGgwcPTOIMHx8fiRcvnkmmkSNHDsmWLZuZDwAAAADcOmjQMtpqy5Yt0q5dOzl+/HiI7XLnzm0yZmgmQgAAAABAcH5+fjJ+/HhT+qpSpUqSKlUqKVy4cLBs7n/88YdcvnzZXLgqU6aMNGnShM0JAAAAAHaigYAaEKgTAAAAALgyhwUNquLFi8vRo0dl/fr1smHDBjPa6v79+xI/fnzJmjWrVK5c2VzwAgAAAACEbtmyZWZw1r59+0xg4IoVK4K10WBBVbRoUVm6dCmbFAAAAAAAAAAAAI4NGrTQ4ECdAAAAAACvJ2nSpPLbb7/JyJEj5fvvvzeBg0Fp5sHu3btLjx49JEaMGGxqAAAAAAAAAAAAOCdoEAAAAADw5jQQsH///mY6duxYsGzuuXLlYjMDAAAAAAAAAAAgEE9xUXPnzhUvLy9ndwMAAAAAogQNEKxdu7b4+fmZvwQMAgAAAABs6du3r3h4eJhpyJAhbCQAAAAgGnLZoEEAAAAAQOQ5d+6czJo1i00KAAAAANHYvn375Ntvv3V2NwAAAAC4U3nidu3aRdqyzp49G2nLAgAAAIDobufOndK2bVtp1aqVs7sCAAAAAHCCFy9eSIcOHeTly5dsfwAAACCai9SgwRkzZphU5pHB398/0pYFAAAAAAAAAAAARGcjR46U/fv3S926dWX58uXO7g4AAAAAdwkaVEmTJpW4ceO+8XIePnwoN2/ejJQ+AQAAAEBU5OXl5ewuAAAAAADcwOnTp+Wzzz6TIkWKSPfu3QkaBAAAAKK5SA8aHDVqlPj5+b3xcubMmSOtW7eOlD4BAAAAQFSkGdgjE9ncAQAAACB66ty5szx//lwmT54st2/fdnZ3AAAAALhb0GBkXsyK7AtkAAAAABDVNGjQQPLmzfvGyzl48KAsW7YsUvoEAAAAAIg6pk6dKr/++qv069dP8ufPL5s3b3Z2lwAAAAC4U9Dgpk2bJFeuXJGyrMqVK5vlAQAAAEB0DxqMjGzuc+fOJWgQAAAAAFzIrl27ZNKkSTJt2jS7rePKlSvSp08fyZIliwwePDjSlnvp0qVQn//nn3+st1++fGkmR9N1vnr1ynobAPsbENXx3QZEr/3tpZ3XG6lBg2XLlo20ZSVPntxMAAAAABBdZciQQeLFixcpy9LlpE+fPlKWBQAAAAB4c2fOnJGZM2faNWiwW7duphzxwoULJXbs2JG23HTp0oW77c2bNyVWrFjiaHqR9+7du9b7np6eDu8DEF2wvwHsa4C7eeUCvyX1d3S0LE8MAAAAANHduXPnIm1ZdevWNRMAAAAAwP7BgMePHzcXGV+8eBFiu507d9q1H8uXL5fFixdLmzZtpGLFinZdFwAAAICohaBBAAAAAAAAAAAA4A2tWbNGevXqJSdOnHD6trx375507drVVPUaOXJkpC//4sWLYZYnLlq0qLmdNGlS8fX1FWeWc0uWLJl4eXk5vA9AdMH+BrCvAe7mpQv8lnz69GnUDhp89uyZxIwZ0+7zAAAAAAAAAAAAAM6wefNmk909tMyCtnh4eNilP3379pXLly/Ljz/+KEmSJIn05adNmzbcbfUCq7MC9ixl5JzZByC6YH8D2NcAd+Pp5N+S9l6nXQsuP3jwQMqXLy8DBgwI9zy7d++WzJkzy44dO+zZNQAAAAAAAAAAACBSfP311yZgsFSpUjJ16lT57bffTInic+fOhTh9++23dtn627Ztk0mTJkn16tWlWbNmdlkHAAAAgKjNrpkGp02bZg6Kdu3aZdI2/u9//wu1/e+//y7VqlWTu3fvSs+ePc19AAAAAMB/9Bgre/bsprxTeK1YsUJq167NZgQAAAAAO9mzZ49JpLFhw4ZwZw/Ukr3+/v6R2g+t5tWxY0dT0Wvo0KFy48aNYG30OpzFo0ePArVJmDChxIgRI1L7BAAAAMD12DXTYPfu3eXDDz80BzzffPON9O7dO9QLX1WrVjUHKrlz5zYXtQAAAAAA/9m6datUqVJFKlSoYPPCjy39+/eXevXqmYFZAAAAAAD7ePr0qTRs2DBC5YYrV64smzZtitR+aEniEydOmP4UKVLEBCYGnfQY0WLEiBGBnqMSGAAAABA92DXToPruu+9MjWf9q5NmHNS/Ae3cuVNq1Kgh9+7dkzx58sjGjRvNgQkAAAAA4D968Umnw4cPmwwWeuyUPHnyUAMGhw8fbp0XAAAAAGAfmTJlEi8vrwjNo8dzoR3TvY6UKVPK+vXrQ23z559/WhN9tGzZUlq1amV9Ln/+/JHaHwAAAADRNGhQjRw50hwoabbBMWPGmMBB/at0xJIGDN6/f1/y5s1rLnolS5bMEd0CAAAAgCildOnSsnr1anMMdfToUZNxUI+hUqRIEaxt3759zTGY0otBluBBAAAAAEDka9q0qfzyyy/SqVOncM9z6NAhWbp0qXz66aeR1g8fHx+pVKlSqG28vf+7PJg5c+Yw2wMAAABwP3YtTxyQXqDq16+fKVX8ww8/yPvvvy/btm2T6tWrm4BBHbn066+/EjAIAAAAAKEoVaqUuRAVL148OXbsmMk4eOXKlUBtNEjQEjCowYMEDAIAAACAffXp08eUBh42bJi8evUqXPMcPHhQPvvsM94aAAAAAO6ZadDi66+/NqOXvvzyS5kwYYJMmjTJZB3UgEHNjpEkSRJHdgdv6LPTh+TUw/vy4vlzc9/76llKngF2ogHX7GuAY7C/Ac7b37LFjS+Ds+blLQiHEiVKyNq1a80grBMnTki5cuVk06ZNkipVKunZs6eMGjXKtPv444/N8RcAAAAAwL7mz58vbdq0McdgEydOlJo1a0qOHDkkfvz44ulpO4fHzp07eVsAAAAAuH/QoPr888/l/PnzMnfuXBMwmChRIgIGo6jTjx7IoQd3/3vgqTN7A0Qj7GsA+xvgjp4KA1AiqHjx4iZwsFq1anLq1CkpU6aMyTo4ZcoU8/zAgQPN8RcAAAAAwP40YNDDw8N6f/z48S612TWroU5Ks9YHfHzOnDnmdooUKaRy5cpO6yMAAAAANw4a1ItaixYtMgdOmlnk7t27plyW5cIWAAAAACB8ihYtKuvXr5cqVarI2bNnzaTHWoMGDaLEFQAAAAA4mF73iqiAgYb2tGTJEpvHiUuXLjWTKlu2LEGDAAAAQDRhOx+6naxatUrq1asnz549kwIFCsiAAQPMAdT06dOlXbt2juwKAAAAALiFt99+25Qn1mMrnRImTCjt27d3drcAAAAAINoZNWqUnDt3LtzTt99+67C+DRkyxHrcGNK0efNmh/UHAAAAQDTJNLhixQpp3LixPH36VIoUKSLr1q0zF7Pix48vH3/8scycOdOUK54xYwZlyQAAAAAgnDRAcNmyZeZ27NixTTZ3DSLctGmTZMiQge0IAAAAAA6SLFmyCB2H+fr6vlZ2QgAAAACIEkGDegGradOmJsNg8eLF5ZdffpEECRKY5/r16yfe3t7Sp08fmTNnjrx69UpmzZpF4GAUkDVOPHMw++L5c3PfO0YM3jfATtjXAMdhfwOct7/p70tEbPu1adNGZs+ebc0aUb9+falYsaKcP3/eGjiYMWNGNisAAAAA2NnAgQMlb968EZqnRIkSphoXAAAAALhd0ODSpUtNwODz58+lZMmSsnr1apNdMKBevXqJl5eX9OzZU3788UcTOKgXvjw9HVo9GRE0OGtekx3y+vXr1hFx+j4CiHzsa4DjsL8B7G9RJWCwZcuW5vhJffnllyaDu/r111+lUqVK8tdff1kDBzNlyuTkHgMAAACAe/v8888jPI8eq3G8BgAAAMAZPB0VMFi2bFmTYTBowKBFjx49ZMyYMebi17x586R58+b27BoAAAAAREk6yEqPlywBg8OHD7cGDKo8efKYwMGUKVPKhQsXTODg2bNnndhjAAAAAIie9JrXtWvX5NSpU+YvpYgBAAAARIugwZw5c0qiRImkQoUKJsNg3LhxQ23frVs3+eGHH8ztYsWK2bNrAAAAABAls6E2a9bMDLRS3333nfTu3TtYu9y5c5sMg6lSpZKLFy+awMHTp087occAAAAAEP1s2bJFGjRoIEmSJDHHZXq9TP/q/XfffVe2bt3q7C4CAAAAiObsGjSYK1cu2blzp6xcuVJix44drnm6dOkif/75p8k8CAAAAAD4z+jRo2XhwoXi4eEhY8eOlQ8//DDEzZMjRw7ZvHmzpE6dWi5duiRNmjRhUwIAAACAnTPDv/feeyaZxvLly+Xu3bsmu6Bl0vvLli2T8uXLm+thOjAMAAAAAJzB294ryJIlS4Tn0XJaAAAAAIDAunfvbgZmVa5cWTp37hzm5smWLZvJcKHZCWfNmsXmBAAAAAA70oDBqVOnWssQp0iRQtKmTWsSazx+/NgM6Lp69ap5btKkSSbIcOLEibwnAAAAANwvaBAAAAAAEDm8vb1l0aJFER7ItXv3bt4CAAAAALCjbdu2yZQpUyRevHjSr18/ad26tQkYDEoDB2fOnCnDhw837Vu2bCmlSpXivQEAAADgPuWJAQAAAAAAAAAAAHenmQM1o+DWrVtl4MCBNgMGlT6uz2tWeB8fHzINAgAAAHAKggYBAAAAAAAAAACAN8w02LZtWylQoEC42mu7Nm3amPkAAAAAwNEIGgQAAAAAAAAAAADewNWrV6VgwYIRmuftt9+Wa9eusd0BAAAARN2gwUuXLknFihVlz549Yg979+41y79w4YJdlg8AAAAAAAAAAAC8Di01/ODBgwjNo+1jxYrFBgcAAAAQdYMG06ZNK76+vlKnTh3Zv3+/RKYDBw6Y5SZOnFjSp08fqcsGAAAAAFf0+PFjuXjxol3Xoct/8uSJXdcBAAAAANFBlixZZMmSJRGaR9vrfAAAAAAQpcsTT5gwQeLGjSulSpWSL7/8MsIjqoJ6+PChfPXVV2Z5OkJr0qRJkdZXAAAAAHD1oMH8+fPL0KFD7bL8L774QvLmzWuOuwAAAAAAb6ZGjRqyfft26du3r7x8+TLUtq9evTLttH2tWrXY9AAAAAAczjsyF5YoUSJZu3atVKtWTT799FMZPny41K5dWypUqGAuRuloqSRJkoQ4/+3bt+X06dNy6NAh2bRpk6xYsULu378vGTJkkF9++SXUeQEAAADAnejxjw7Gev/9901gn9729n7zQzi9eDVw4EAZMWKEfPfdd5I0adJI6S8AAAAARGcffvihjB07VkaOHCmLFy+Wpk2bSpEiRSRNmjQSO3Zsk+X90qVLsnfvXpk3b56cO3dOEiZMKN27d3d21wEAAABEQ5EaNKg0MHDXrl3mwtaCBQvkp59+MpOFl5eXCS6MGTOmxIgRQ54/fy7Pnj2Tu3fvyosXL6zt/P39zd8GDRrIuHHjJHny5JHdVQAAAABwaV26dDEXlDTAb+XKldKvXz9p2LChxIkT57UyFy5cuNAM7jp27Jj4+flxcQoAAAAAIokOyNJgwDp16sj58+dl2LBhIbbVa2B6nUyvo5EwAwAAAIBbBA0GPDD64IMP5NtvvzUZAy0Bgfr3xo0boc6vgYWajr1Hjx5StmxZe3QRAAAAAKKEKVOmSPz48WXMmDHStm1b6dSpkxQtWtSazV0HWOlFpqADszST+7Vr16zZ3Pfs2WMe14tTGoyoGTAAAAAAAJGnatWqsmXLFmnXrp0cP348xHa5c+eW6dOnm0yEAAAAAOA2QYMWJUuWNNO9e/dMueHdu3fLiRMnTPr1Bw8emFTsPj4+Ei9ePJOePUeOHObiV/ny5U1KdgAAAACI7jw8PGTUqFFSvXp1MzBLgwC3b98uO3bsCPcyLJncM2fObJalg7QAAAAAAJGvePHicvToUVm/fr1s2LDBHMPdv3/fDAbLmjWrVK5cWSpVqsSmBwAAAOC+QYMWCRIkkLp165oJAAAAAPB6GSt0ENaqVatk9uzZsnHjRrl161aY8yVOnFgqVKggLVq0kNq1a4unpyebHwAAAADsTIMDdQIAAACAaBs0CAAAAACInKyDmiVQJ80eqBkrwsrmni1bNjMfAAAAAMC1XL9+XY4dOyZlypRxdlcAAAAARDMEDQIAAABAFKSBgBoQqBMAAAAAIOpZt26dtGrVSl6+fOnsrgAAAACIZqhLBQAAAAAAAAAAAAAAAABANEGmwUjw4sULmT17tixYsEAOHDggN2/elJgxY0ratGlNSvkuXbpIwYIFI2NVAAAAAAA39dnpQ3Lq4X158fy5ue999SylpQE70RLv7GuAY7C/Ac7Z17LFjS+Ds+Zl89vB2rVrZfz48dKxY0epWbOm9fHMmTNHeFkPHz6M5N4BAAAAQPgQNPiGrly5Yg4K9+3bZwIFW7duLQUKFJC7d+/KL7/8IpMnT5apU6fKkCFD5JNPPnnT1QEAAAAA3NTpRw/k0IO7/z3w1Jm9AaIR9jWA/Q1wN0+FwSd21LJlS5M8YseOHXL9+nXr4+fPn3+t5Xl4eERi7wAAAAAgfAgafMORe++++64JGIwVK5b89ttvgTIKfvzxx9KvXz8ZPny4fPrpp5IpUyZp0aLFm6wSAAAAAAAAAAAATqIZBW/cuCFZsmQJ9lzp0qUjlHHw7Nmzsn379kjuIQAAAACEjaDBN6AHcjt37jS3QypBPHToUJk5c6ZcvXpVvv76a4IGAQAAAAAAAAAAonB54o0bN0qFChWCPde5c2fx8/ML97Lmzp1L0CAAAAAAp/B0zmrdw549e6y3ixUrZrONZiDMnz+/uX306FG5d++ew/oHAAAAAAAAAACAyJMwYUJp0KCBJEqUKNKqWgEAAACAo5Fp8A08e/bMejtOnDghtosbN6719sOHDyVBggRvsloAAAAAcHs66GratGkmi8elS5fk6dOnkjJlSsmYMaOUKVNGqlevHuLgragqa5x45oLhi+fPzX3vGDHEw8PD2d0C3BL7GsD+Brj7d5v+toRjvXr1KsLzNG/e3EwAAAAA4GgEDb6BfPnyWW8fP35c6tSpY7PdsWPHzF8NFkyePPmbrBIAAAAA3P5i5+DBg+Xrr7+WNGnSSOPGjSVbtmzy4MED2bx5s6xYsUI2bdokK1eulL1794o7GZw1r7x8+VKuX79u7vv6+oqXl5ezuwW4JfY1gP0NcDd8t0UtHTp0EB8fH2nfvr0ULFjQ2d0BAAAAEA25bNDgo0eP5MqVK5I5c2ZxVVWrVjWBgwcPHpSxY8fK+++/HyiroFq+fLkJKFTt2rWL0AUfzaYRmn/++SfQCQGdHE3XaRk954z1A9EF+xrA/ga4I2d/v/H71TX17NlTRo0aJS1btpRJkyaZC2kWH330kXmsc+fOTu0jAAAAAASl139mz54tfn5+YW6cLVu2yJkzZ8zxjd5+55132KAAAAAAHMplgwaXLl0qrVq1cukLeXoA+Msvv5iLWRs3bjSlsT7//HPJnz+/3Lt3zzw3dOhQ07Zhw4by1VdfRWj56dKlC3fbmzdvSqxYscTR9CLv3bt3rfc9PT0d3gcgOmBfA9jfAHfk7O83/Q0N16LZAzVgUAdnaWlib+/gh6wdO3aU0aNHS6JEiZzSRwAAAAAIKWt6eOn1oz179phBU0OGDJG1a9eyUQEAAAA4lMsGDUYVqVKlkvXr18uiRYvk448/lgYNGgR6vnbt2ibNfEiliwEAAADAETRDuh63WAY2ueIFNs0kqPr3728zYFB5eHjIkSNHHNw7AAAAAIg8WbJkMdPff/8tI0aMYNMCAAAAiNpBgxUqVIi0ZV29elWiAi2h3K1bN1myZImkTZtWhg0bJm+99ZY8fvxY1q1bZ1LR379/XxIkSCDlypWL0LIvXrwYZnniokWLmttJkyYVX19fcbSAmSCTJUsWofLLANjXAFfEdxsQffa3p0+fSnRy6NAh+fLLL102aFBLcp0+fdpknKxZs6azuwMAAAAADnHnzh22NAAAAICoHTS4efNmk/UhtBTs+rxFwHYBH7c8F/QxV3Pr1i0pWbKknD17VvLkySNbt26VxIkTW59v1KiRvPvuu+aClwZUTpgwQTp16hTu5WsQYnjpBVZnBexZysg5sw9AdMC+BrC/Ae7Imd9vUeG364ULFyJtWTdu3BBXplkQVYYMGcygq4BlrB8+fCjx48d3Yu8AAAAAIHAm9wMHDgTbJNu2bZMXL16EuameP38uf/31l4wbNy5C14IAAAAAwGXLE+fIkUNSpEhh8zktIaUXqmLGjClZs2Y1AXZackozjNy+fdtkldBsHzFixJASJUqIqxs0aJAJGFSjR48OFDBoUa1aNWnZsqXMnDnTZCTU4EF97QAAAAAQlowZM7r8YKrIsnfvXvM3ffr05hhx6tSpMmXKFNm3b5+5r8eRxYoVk/bt25tjLEvAaURcunQpzGzuFrrOgNkwHUXXqYGSltsA2NeAqI7vNiD67GvR6ffr0qVLbWZxnzRpkpnCSxNodO7cOZJ7BwAAAABOCBrUQDo/P79gj3/11VcmS8bYsWOlXr16EitWrGBtnj17JsuWLZP+/fubkVVa2tdV6cH3vHnzzG3NglG+fPkQ2+rr1aBBHTk2ffp0UxIMAAAAAMIjtEzuEeXKAYiHDx+2HmtVrlzZZOjo0KGDOT7UAMGNGzfKxIkTzePz5883mQnjxIkToXWkS5cu3G1v3rxp87jV3vT1371713r/dYIjAbCvAa6E7zYg+uxr+hs6uh+rReT4TRNRtGrVSoYMGRLJPQMAAAAAJwQN2rJmzRoZM2aMSdWeMmXKENtp5ojGjRtLmTJlJH/+/CZoUDNIuKLr16+b7IiW8lmhXXzLlClToJT1AAAAABBemnWiePHiwR5/8OCBfP755yabR82aNSVPnjzBsrlrIN6qVavMxUMd4KVZ/FzRo0ePTAlipUGBSgeU1a1bN9BgrBo1apjXqseYXbp0MYOzAAAAAMDRevToIW3atAkULJg5c2YZNWpUoOMYW/R6kg6ASpYsmQN6CgAAAAAOCBrUUk6JEiUK9rhmF2zXrl2oAYMBaTstOaVZ+Vw1aDDgKL2wRo5ZSgJEt/T8AAAAAN5c6dKlg2Vzf/r0qZQoUULq168vI0eODDXj3uPHj6VXr14mS9+hQ4dc8i25f/9+oPsaGGjrQlv16tWlUaNGsmDBApk1a5Z89NFHUqBAgXCv5+LFi2Ee0xYtWtTcTpo0qfj6+oqjBTxm1IuIXl5eDu8DEB2wrwHsb4C7cYXvNj1OiS4SJkxopqB022uiCQAAAACIVkGDKVKksPn4vn37zIWdiMiWLZtMnjxZXJVeQIofP765uHX+/HlzQB7SQfjZs2ett101swcAAAAA11O1alVJnTp1sMc1UNDHx0fGjx8f5jJix44t48aNkz///FOGDRsm//vf/8TVvHjxItD9hg0bhti2adOmJmhQzZ07N0JBg2nTpg13Wz2+c1bAnmWQmjP7AEQH7GsA+xvgbpz93Rbdf7tqIgwd3AUAAAAAUcF/6fLsSEthacaGiLh8+bIpt+XKB99aGktpP9euXRtiW8sFLWWZBwAAAADComV4y5UrZ/MYI6IDs7T9ihUrXHKjx4sXL9B9LbUckoBBgrt377ZrvwAAAAAgvFq3bi0ZM2aM0AbTzPAXLlxgIwMAAABwz6DBNGnSyLRp0+Thw4fhaq/ttL3O58oGDx5sLQPWvXt3E+gY1Lx586xBgzrCrHbt2g7vJwAAAAD3otnMNfN5RGj7sMrzOov2LWbMmNb7iRIlCjXru8W1a9fs3jcAAAAAsJclS5ZIpkyZ2MAAAAAA3DNosGbNmuailmbI+P3330Ntu2vXLilbtqwp+evqAXa5cuWS5cuXi6+vr5w5c8Zkw+jZs6dMnTpVvv/+e6lbt640a9bMtC1VqpRp6+Hh4exuAwAAAIji9Ljijz/+iNA8e/futZYrczXar5w5c4ZYrjggf39/6+3oXv4MAAAAAAAAAADgdXiLAwwcOFDmzp0r+/btM9n20qdPLwULFpTUqVOLj4+PPHnyxGTp0+c184VeBEqWLJkMGDBAXF2lSpXk+PHjJlBw9erVMmfOHLlz5454e3tLihQppGHDhtK0aVOpX7++y16gAwAAABC15M6d22Rn10FKpUuXDrP9li1bZPr06fL222+LqypatKgcPHjQ3L569WqgIMKArl+/br2tx5QAAAAA4Eo0I/rEiRPNcZhe+9JrYCEJb4UuAAAAAIiSQYPJkyeXdevWSY0aNczB0oULF8xkiwYMarCdBuBpBr+oIEmSJNKnTx8zAQAAAIC9tWvXTjp37iyVK1eWtm3bmoFKOjArQYIE1jb37t0zA7PmzZsnM2bMkOfPn0v79u1d9s159913ZcqUKdasiJqB3hZ9TRZlypRxWP8AAAAAICxr166VJk2ayP379wNlSQ8pg7y2oUIVAAAAALcNGlSa0eLYsWMydOhQmTVrlty+fTtYm8SJE0ubNm1MZkINxAMAAAAABNehQwdZsmSJuSA1adIkM6nYsWNbs7k/fvzY2l4vRFWvXt2lgwY1ADJPnjxy+PBhk8G9Z8+eNi+ezZ492/yNFSuWCZgEAAAAAFegyTIaN25sAgbTpUtnBnbFiRPHDOSqUqWKpEqVyrR78OCBGQx17tw5yZQpE4OhAAAAALh30KAlKPC7776TkSNHmgtBekCkB0fx4sWTzJkzy1tvvUUJXwAAAAAIgwbTLVu2TLp16yZTp061Pv7o0SMzBdWxY0cZM2aMS29XLy8vGTdunFSsWFEOHDggw4YNk48//jhQmx9//FFWrlxpbn/xxReSJk0aJ/UWAAAAAAIbPXq0CRjU4xhNoKHHODdu3DBBg3379pUKFSoEGtj15ZdfyldffSX9+/dnUwIAAABw76BBC09PT8mXL5+ZAAAAAAARp5n2Jk+ebAIHp02bJtu2bQs2MKt06dKmlHFUOfbS/s6dO9f0ecCAAbJ161apVauWudi2adMmWbhwoTmeHDJkiPTu3dvZ3QUAAAAAqw0bNkjx4sVNMKBFSKWH9fFBgwaZY55Ro0bJ+PHj2ZIAAAAA3D9oMDz0Ypde9GrVqpWzuwIAAAAALit//vwmo4W7aNSokRQtWtS8pjVr1ki/fv3k1atXkjZtWpMx8YMPPjBljAEAAADAlZw/f1769OkToXmqVq0qkyZNslufAAAAACDKBQ3u3LlT2rZtS9AgAAAAAEQzGTJkkG+//dZMAAAAABAVPHnyRFKlShXosZgxY5q/169ftzmPj4+PXLp0ySH9AwAAAICAPAPdAwAAAAC4bamsChUqOLsbAAAAAOCWkiZNKhcuXAj0WPz48SVGjBhy8OBBm/Ps2bNH/P39HdRDAAAAALBT0KCXl1ekTZQlBgAAAIDIc/XqVdmyZQubFAAAAADsIE+ePDJjxgyTcTCgt956S8aPHy9nzpwJ9Pivv/4qc+fOlfTp0/N+AAAAAIja5YkjezSUh4dHpC4PAAAAAKKSWbNmRdqydu7cGWnLAgAAAAAEVrFiRZPhvWTJkjJ48GCpXbu2uc5Vr149GTJkiBQoUEDq1Kkj6dKlk+PHj8uqVavk1atXUrNmTTYlAAAAgKgdNKgaNGggefPmfePlaKr2ZcuWRUqfAAAAACAqatOmDYOpAAAAACAKaNKkiQwYMED2798v9evXl4sXL0rq1KmlR48eMnnyZPn7779l3rx5gRJx+Pr6St++fZ3abwAAAADRk12CBv38/N54OZqSnaBBAAAAANFdZGZ0J5s7AAAAANhHxowZ5eTJk/LixQtzP2XKlOZvggQJTAbCVq1ayZ49e6ztixQpItOnT5cUKVLwlgAAAACI2kGDGTJkkHjx4kXKsnQ56dOnj5RlAQAAAEBUNWrUKKlbt+4bL2fp0qXSq1evSOkTAAAAACC4LFmy2NwsOXLkkN9//13OnTsnV65ckVSpUpkgQwAAAABwi6BBPdiJLHpRLDIujAEAAABAVJYsWTIzQOtNadkrAAAAAIB9zJo1y3o7a9asUqJEiWBtMmXKZCYAAAAAcLvyxJFFU7V/9dVX8uuvvzq7KwAAAADgFIMHD5Z8+fJFyrJ0OZ9++mmkLAsAAAAAEFibNm3Ew8PD3G7durXNoEEAAAAAcBUuGzR49epV2bJli7O7AQAAAABODRqMLJrpom3btpG2PAAAAABAYAkTJpQxY8ZIxYoV2TQAAAAAok/Q4MuXL+XQoUOSJ08e8fb2tpmSPbx27twZmV0DAAAAgGhtyZIl0qpVK3PcBgAAAACIXDFjxpSPPvpIWrRowaYFAAAAEL2CBhs0aCArV66UatWqyapVq2ymZAcAAAAAAAAAAADcSapUqSR16tTO7gYAAAAAOD5oUMsJ+/v7y44dO4I9p49HFIGGAAAAAKKz/fv3y8yZM6V58+ZSpEgR6+MVKlSI8LKuXr0ayb0DAAAAAFhUqVJF/vjjD2nfvn24N8ry5ctNdsKzZ8+yIQEAAABE3aDBb775RsaMGSPdunUL9tyoUaOkbt264V7W0qVLpVevXpHZPQAAAACIUurVqyeXLl0ypYUvXLhgfXzz5s1mkFV4B2dZ2jIwCwAAAADso0+fPlKiRAlp3bq1FCtWLFzzPHjwQP766y/eEgAAAABRO2iwQ4cOZrIlWbJkkiFDhnAvy9fXNxJ7BgAAAABRT5w4cUywX9y4cYM9lyNHDkmRIkWEMg2eOHEiknsIAAAAAFBZs2aVZcuWScuWLaVWrVrSqFEjeeuttyRBggRsIAAAAADuHTQYksGDB0u+fPkiNI+2//TTT+3WJwAAAABwdWvWrDFZBuvXrx/suUGDBomfn1+4lzVnzhyT8QIAAAAAEPm8vLyst0ePHm0mAAAAAJDoHjQYUXnz5jUTAAAAAERXGTNmlJ49e0bKsiJSzhgAAAAAEDGve7ylx2oAAAAA4JZBg6/jyJEjsnz5chkwYICzuwIAAAAALuXcuXPi6+sboXk0W6HOBwAAAACwjwYNGkQoIcbBgwdNSWMAAAAAcDSXDRo8cOCAfPLJJwQNAgAAAEAQGTJkiPA2iRMnzmvNBwAAAAAIf9Cgn59fuDfX3LlzCRoEAAAA4L5BgxcuXIjwPDdu3LBLXwAAAAAgOvr555+ld+/ecvLkSWd3BQAAAADcTpo0aSRu3LgRmidFihRSpkwZu/UJAAAAAJwaNJgxY0bx8PBwxKoAAAAAADbcv39fzpw5w7YBAAAAADu4ePFihOepVKmSmQAAAADAbcsT+/v7R3geAg0BAAAAILihQ4dGeLP8+eefbEoAAAAAcCFPnjyRW7duSerUqSN92Xfu3JFVq1bJxo0bZf/+/XLu3Dl58OCBxIsXT7JlyyaVK1eWLl26SLp06SJ93QAAAABcn8OCBjt37izFixe3+dzLly/l3r17cuLECVm9erUJMBw4cKD4+Pg4qnsAAAAAEGUMGTKEQVYAAAAAEMUtXrxYWrVqZa6TRaadO3dKhQoV5OnTp+bYsV69etKsWTNJkCCBnDp1SmbNmiVff/21jBkzRmbOnCnvvvtupK4fAAAAgOtzWNBg6dKlxc/PL8x2emCkByp6wLJ582aH9A0AAAAAohqyuQMAAAAAbNFEHRow6OnpabINVqtWLdDzmrijTJkycuTIEXPtTjPT58yZk40JAAAARCMOCRrs1auX5M6dO1xtvby8ZNCgQfLHH3/IiBEjZMCAAXbvHwAAAABENXPmzAlxYNarV6+s2dyXLVsmy5cvl0mTJkmpUqUc3k8AAAAAiA40s19EXb16VeypTZs2wQIGVZIkScw1uBo1asizZ89k8uTJMnLkSLv2BQAAAEA0DBrUA4+Iql69uowePZqgQQAAAACIIM0mkShRIilWrJiZtNxV1apVZcOGDZI9e3a2JwAAAABEMq2epaWAQ8sKr88HpG2DPhYZEiZMKIUKFQq17HDhwoWtt48ePRrpfQAAAADg2hxWnjiitEzx+fPnnd0NAAAAAHA5hw4dknTp0oW7fa5cuUxWws8//1xmz55t174BAAAAQHSVI0cOSZEiRYjXvTQj/JkzZ+Thw4eSMmVK094e3nnnHdm7d2+obeLGjWu9HTt2bLv0AwAAAIDrctmgwcWLF0usWLGc3Q0AAAAAcDlvvfVWhOfJmTMnAYMAAAAAYEeDBg0yA7ZC8+rVK1m/fr1pW7duXenRo4dT3pM//vjDert8+fJO6QMAAAAANw8avHDhQphtnj9/Lnfu3JFjx47JzJkzZdOmTVK5cmVHdA8AAAAA3N7ff/8tN2/edHY3AAAAAMAtJU2aVHx8fMJs5+npKVWrVpVSpUrJ22+/Lblz55YqVaqIIz179swELaq8efNKhw4dHLp+AAAAANEkaDBjxozi4eER7vb+/v7i7e0tH3/8sV37BQAAAADRwdmzZ2XcuHGSKlUqZ3cFAAAAANzS9evXI9ReywO3a9dOvvnmG7sHDT59+tQk7tCBZLt27ZLRo0fLwYMHpXHjxjJp0qTXKk986dKlUJ//559/ApVm1snRdJ2a2dFyGwD7GxDV8d0GRK/97aWd1+uw8sQaCBhe2bNnl5EjR0rZsmXt2icAAAAAiIqGDh0aoWzu27dvN/e7dOnikP4BAAAAAMKWPHnyQGWC7eWnn36Stm3bWu+nT59efvzxR2natGmEkn4ElC5dunC31WDFWLFiiaPpRd67d+8GyvIIgP0NiMr4bgOi1/52087VoxwWNNi5c2cpXrx4yB3x9paECRNKjhw5JFu2bI7qFgAAAABEOUOGDAn3hR3LAK6sWbOa+QAAAAAAruHPP/+UJ0+e2H09Wg55/fr18vDhQzl58qTMmTNH/Pz8zDHi2LFjHV4eGQAAAIDzOSxosHTp0uYABAAAAABg/2zuXl5e1oFZtWvXlm7dukm8ePHY9AAAAADgZC9evJB58+aZ0sA6wMveUqVKZSaLXr16yUcffSRjxoyR6tWry9y5c03WwYi4ePFimOWJixYtam4nTZpUfH19xZnl3JIlS2aOkwGwvwFRGd9tQPTa354+fRr1gwZbt24tWbJkccSqAAAAACBasGSGAAAAAAA4X4UKFcJs8/z5c7lz546cPXvWmmGwRYsW4mhaWu27776TjRs3ypEjR6RTp04m22CSJEnCvYy0adOGu61eYHVWwJ6ljJwz+wBEF+xvAPsa4G48nfxb0t7rdEjQ4PTp0x2xGgAAAAAAAAAAAMDhNm/eLB4eHmFmhQ9Is/tp1j9nXQDVgWgDBw6U+/fvy6JFi0zwIAAAAIDowWHliYO6evWqnDt3zhyIxI8fXzJlyiQpUqRwVncAAAAAIMrYtGmT5MqVy9ndAAAAAAAEkCNHjlCvdXl7e0vChAlNu9q1a0vx4sWduv20HxaHDx92al8AAAAAuHHQoNZaHj16tEyZMkXOnDkT7PmsWbNKx44d5YMPPpBYsWI5smsAAAAAEGWULVvW2V0AAAAAAAQxaNAgk73P2dasWSNx4sQJ89hRgxgtXrx44YCeAQAAAIh2QYNnz56VmjVrysmTJ819W+nZT58+Lf369ZNp06bJqlWrTPZBAAAAAEDodu7cKVu3bpXz588HyuZepkwZeeedd9h8AAAAABCNdOnSReLFixdm9sBTp05Zb6dPn94BPQMAAAAQrYIG7927J+XLl5dLly6ZYEG9gJUnTx5JkyaN+Pj4yJMnT+Tvv/82By96gev48eOm/cGDByVBggSO6CIAAAAARMkyxd26dTPHUCHJnTu3jB07VsqVK+fQvgEAAABAdPLq1StxJceOHTMDyzJmzBhif2fPnm29r4k/AAAAAEQfno5YybBhw+TixYsm08XixYvl5s2bsmPHDlmwYIHMmjXL/NX7+viiRYskc+bMpv3//vc/R3QPAAAAAKKcCRMmSOXKlU3AoA7OCmk6cuSIVKpUSSZOnOjsLgMAAAAAglTp0upb9qBBgS1btpQrV64Ee+7ly5fy/vvvm+Qdqm3btpI3b17eGwAAACAacUimwaVLl0qqVKlk165dkixZspA74+0tDRo0kNKlS0uBAgVMgOGXX37piC4CAAAAQJSxZ88ek2FQLwKlSJFC6tevLwULFgyWzX3fvn3meOzatWumfaFChaRw4cLO7j4AAAAAQER+++036dixo7Rr1y5St0f+/Pnlr7/+ku3bt0uWLFmkWbNmkiNHDkmaNKnJPjh//nw5efKkNWCQQWYAAABA9OOQoEE9MOnTp0+oAYMB+fr6Svv27eWbb76xe9/wBnb0Fc/bxyXJ8xfmrmcMbxEPDzYpYAee/v7sa4CDsL8BTtzfEucUKTmctyAcRowYYQIGP/jgA5OhXQMFQ/Ldd99J37595fvvv5fhw4ebTO8AAAAAAPe1fPlyOXz4sBlEtnXrVlm3bp38+OOP8vz5c4kfP76p+KXHk61atWJgGQAAABBNOSRoMF68eJIxY8YIzaOljGPHjm23PiES3DkhHjf2S0w2JmB3Go7LvgY4Bvsb4MT9jQEo4bZt2zYpW7asjB49Osy2GlA4ZswYU3ZKLxYBAAAAAF6fl5dXlNh8efLkMRMAAAAA2OIpDqAHJRcuXIjQPNpeU6UDAAAAAAK7c+eONGjQIEKbpWHDhmY+AAAAAMDr8/f3j9QJAAAAANw202DHjh1lwIABpkRxnDhxwmz/8OFDmTFjhvTq1csR3QMAAACAKCVFihQRzsyuGQeTJUtmtz4BAAAAQHShg7jy5s0b7PGXL1/KpEmT5NatW1KiRAmTVCNx4sTi7e1tnrt9+7YpG7xjxw7x8PCQ999/XxImTOiU1wAAAAAgenNI0GCzZs1MGSwtnzV+/HgpXLhwiG337dsnXbt2lSxZspi/AAAAAIDAKlSoILt27ZIOHTqEe9Noe71oBQAAAAB486BBPz+/QI9p1sCaNWuaa2ATJ06UNGnShDj/5cuX5b333pP169fL7t27eTsAAAAARO2gwXbt2oX6/MWLF6VYsWKSIUMGMwIrUaJE4uXlZUZXaZksHV11/vx5M+KqUaNGJkPh1KlTI7OLiEyJcpiD4OfPX5i7MWJ4m5FxACIf+xrgOOxvgBP3t0Q52PzhpFncNQCwdevWUrp06TDbb9u2TebOnSsbN25kGwMAAADAG8iRI4fN7IDjxo2TS5cuyf79+821r9CkTp1ali5dKgULFpSRI0fKoEGDeE8AAAAARN2gQS0pHFbQmF4Y1MDAv/76y+Zz6sWLF/LTTz+Z2wQNurCSw+XVy5dy6/p1c9fX1zfMA2EAr4d9DXAc9jeA/S0qyJUrlyxevFhatGghtWvXlsaNG1sHZukxmR5bWQZmLVy4UKZPny5jx44l0yAAAAAAvKFjx47ZfHzWrFnSvHnzcF8n0XZ6TKfXwwgaBAAAABDlyxMnTZpU4saN+8bLefjwody8eTNS+gQAAAAAUVF4LjaNHz/eTGHp3LmzKX+lg7QAAAAAAJHr1KlTkjx58gjNo8kYzp07x1sBAAAAIOoHDY4aNUr8/PzeeDlz5swxpbYAAAAAILqyZGMHAAAAALi2Z8+eydGjRyM0z5EjRxjYBQAAAMA9ggYji6WkFgAAAABEZw0aNDClh9/UwYMHZdmyZZHSJwAAAABAYNmzZ5fJkydLhw4dJEeOHGFunuPHj5v2Oh8AAAAAROmgwU2bNkmuXLkiZVmVK1c2ywMAAACA6B40GBnZ3OfOnUvQIAAAAADYSbNmzaRfv35SvHhx6d+/vzRt2lQyZMgQrN358+dl3rx5Mnz4cHnw4IE0b96c9wQAAABA1A4aLFu2rM3Hvby8rLe15PC0adPCXFby5MnNBAAAAADRlV5gihcvXqQsS5eTPn36SFkWAAAAACCwHj16mGDA/fv3y4ABA8yUKFEiSZUqlfj4+MiTJ0/kn3/+kTt37pj2Wm2rUKFC8uGHH7IpAQAAALhneWJLmeEKFSpI9erVHbFKAAAAAIjyzp07Z/PxWbNmWW9nzZpVSpQoEeay6tatayYAAAAAQOSLESOGbNiwQZo0aWL+qtu3b1uDBANeL7NU3NIgQ29vh1yqAwAAAIBAHHIk4uHhYdKyz5kzR9zZ0aNHTRbFtWvXyqVLl+Tp06eSMmVKyZgxo5QpU8YETBYrVszZ3QQAAAAQxbVp08YcZ1myuYcnaBAAAAAAYF+JEyeWdevWyfLly831ou3bt5vAwYDPly5dWtq3by+1a9fm7QAAAADg3kGDyZIlk/Lly4u70pFhgwcPlq+//lrSpEkjjRs3lmzZssmDBw9k8+bNsmLFCtm0aZOsXLlS9u7d6+zuAgAAAHADCRMmlDFjxkjFihWd3RUAAAAAQAiZ3u/evWuuF8WLF88cxwEAAABAtAkazJ8/v1y5ciVC8xw6dEiWLl0qn376qbi6nj17yqhRo6Rly5YyadIk8fHxsT730Ucfmcc6d+7s1D4CAAAAcB8xY8Y0xxotWrRwdlcAAAAAAKHQQEGCBQEAAAC4Gk9HrEQD5mbMmCFPnjwJ9zwHDx6Uzz77TFydZg/UgMF8+fKZVPMBAwYtOnbsKLlz55ZEiRI5pY8AAAAA3EuqVKkkderUzu4GAAAAAAAAAAAAoiCHBA2+++67Uq9ePalQoYIJBnSnssSa3UP1799fvL1tJ2708PCQI0eOyIYNGxzcQwAAAADuqEqVKvLHH39EaJ7ly5dL5syZ7dYnAAAAAAAAAAAARA0OKU/crl078/fSpUtSsGBByZo1q7z11luSIEEC8fS0Hbd49uxZcXVbtmyR06dPm9dQs2ZNZ3cHAAAAQDTRp08fKVGihLRu3VqKFSsWrnkePHggf/31l937BgAAAAAAAAAAANfmkKBBLU2s2fYs2flOnTplgu1Co+0s87iqRYsWmb8ZMmQwAZAWr169kocPH0r8+PGd2DsAAAAA7koHYi1btkxatmwptWrVkkaNGlkHZgEAAAAAAAAAAABODxpUSZMmlbhx44a7vQbd3bx5U1zZ3r17zd/06dPLy5cvZerUqTJlyhTZt2+fuR8zZkyT9aN9+/bmYl5IWRUBAAAAICK8vLyst0ePHm0mAAAAAAAAAAAAwKWCBkeNGiV+fn7hbj9nzhxTasuVHT582JpZsHLlyrJt2zbp0KGD9O/f3wQIbty4USZOnGgenz9/vslMGCdOnHAvX8s5h+aff/6x3tYgRZ0cTdepr99yGwD7GhDV8d0GRJ/9LSr/ftXM7K/D1bO5AwAAAAAAAAAAwI2CBl/nYtbrXghzhEePHplsiEqDApWWB6tbt661Tb169aRGjRpSs2ZNWbNmjXTp0kVmzpwZ7nWkS5cu3G01K2OsWLHE0fQi7927d633yaYIsK8BUR3fbUD02d9cPbN5WBo0aCB58+YNd/uDBw+aYxYAAAAAAAAAAABEbw4JGly/fr3kyZMnQvPUr19fzp07J67q/v37ge5rYGDAgEGL6tWrS6NGjWTBggUya9Ys+eijj6RAgQIO7CkAAAAAd6RBgxHJ5j537lyCBgEAAAAAAAAAAOCYoMGKFStGeB4t45shQwZxVS9evAh0v2HDhiG2bdq0qQkatFyoC2/Q4MWLF8MsT1y0aFFzO2nSpOLr6yvOLOmWLFky8fLycngfgOiAfQ1gfwPckbO/354+fSpRVZo0aSRu3LgRmidFihRSpkwZu/UJAAAAAAAAAAAAUYNTyhPrxbn9+/fLlStXpESJEpI8eXJryV8NFowK4sWLF+h+aJkUAwYJ7t69O9zrSJs2bbjb6gVWZwXsWcrIObMPQHTAvgawvwHuyJnfb1H5t2tYA4xsqVSpkpkAAAAAAI6h18F0ypw5syRIkIDNDgAAAMBl/HuFzkHOnDkjzZs3l4QJE0rJkiXl3XfflcOHD1ufT5kypbRo0ULOnj0rri5+/PgSM2ZM6/1EiRKF2FazAFpcu3bN7n0DAAAAAAAAAACA492+fVsGDhxoqmlplvhChQrJ3r17rc9rAOGgQYNMOwAAAABw+6DBzZs3y9tvvy3z5s2TZ8+eib+/v81MHz/++KMULFhQNm7cKK6eESVnzpwhlisOKOBrjcrZTAAAAAC4njt37sj06dPlvffek3r16smBAwesz82YMcM8DwAAAACwv0OHDkn+/Pll2LBhJkO8rWthly5dkq+//tq0O3jwIG8LAAAAAPcNGrx165bJKnj//n1JnDixNGzY0FzQCury5csyceJEefXqlTRq1MikbHdlRYsWtd6+evVqiO2uX79uvZ06dWq79wsAAABA9DB8+HBJly6ddOjQQSZPniwrVqwwx18WHTt2NNktRowY4dR+AgAAAIC7e/TokdSuXdsEBWoCicKFC0uNGjWCtTt9+rT0799f/vnnH6lZs6bcu3fPKf0FAAAAEL05JGhw7NixJs16ly5dzMHSggULZOjQocFGWMWOHdtc1NqyZYs8ePDAzOfKNBDSImBq+aD27dtnvV2mTBm79wsAAACA++vdu7d8/PHH8vDhQ3NsZSuDRevWrc1fvSDVvXt3J/QSAAAAAKKHCRMmyIULF0zg4F9//SW7d+822d+DHqulT59evvzyS/n555/l77//lh9++MFpfQYAAAAQfTkkaHDNmjVSrFgxc+Dj4+NjHvPw8AixvZYxbtasmaxevVpcWeXKlSVPnjzm9pw5c2xepFOzZ882f2PFiiVt27Z1aB8BAAAAuB+9+PTtt9+Kt7e3GZy1cuVK2bRpU7BjkilTpsi5c+ekYsWK5nhs69atTuszAAAAALgzDQLMnTu3LFmyRFKlShXmtbDq1atL/fr1Zfny5Q7sJQAAAAA4MGjw1KlTpiRxRGja9rNnz4or0/Ty48aNkxgxYsiBAwdk2LBhwdr8+OOP5gKe+uKLLyRNmjRO6CkAAAAAdzJ+/HiJGTOmbNy40QQDaskry4CmoJIkSWIuQqVOndpkvgAAAAAARL6jR49K8+bNzbWj8CpZsqScOHGCtwMAAACAw3k7YiVaajhp0qQRmkcvgD179kxcXenSpWXu3LnSrl07GTBggMncUatWLXNQqJk+Fi5cKJ6enjJkyBBTPgwAAAAA3tT27dvFz89PSpUqFa72sWPHlpYtW5pBTQAAAACAyHf37l0zWCsi4sePL48fP+btAAAAAOCeQYPJkiWT06dPR2ie3377TXx9fSUqaNSokRQtWlRGjx5tSjH369dPXr16JWnTppWOHTvKBx98EGLWDwAAAACIqH/++UfeeeedCM2TJUsWuXr1KhsbAAAAAOwgceLEcvHixQjNo1WsIpp0AwAAAACiTHniYsWKydSpU+XmzZvhav/777/LTz/9ZNKyRxUZMmSQb7/9Vo4dO2YyKz569EhOnjwpEydOJGAQAAAAQKTz9/ePUPtbt26ZjO4AAAAAgMhXsGBBmTFjRrgzB545c0ZmzZolhQsX5u0AAAAA4J5Bg1q6VzNaaCnf9evXB3rOw8Mj0EWsb775RipXriwvXryQ9u3bO6J7AAAAABClpE+fXjZv3hyheRYvXiwZM2a0W58AAAAAIDpr3ry5nD17VqpVq2aSSoREK1UtWrRIypQpYxJQtGzZ0qH9BAAAAACHlSeuVauW1K9fX5YuXWoOljTVeu7cuc1zgwcPluHDh8tff/0lp06dMgdLmjGjadOmUqlSJd4lAAAAAAhCB1qNGzfOHDfVqVMnzO3Tr18/2bNnj/Tu3ZttCQAAAAB2ChqcMGGCbNu2zVwDK1CggPVa2Pjx42XhwoXmWpgem2kSDb0WVr58eWnYsCHvBwAAAAD3DBpUc+fOlWbNmsny5cvlxo0b5qBJswzu2LEjWHktPUDSFO4AAAAAgOB69uwpkyZNkgYNGkiTJk3Ez8/PZB9UmqlCM73rxaidO3fK9OnT5fDhwxI7dmz58MMP2ZwAAAAAYAd6zevnn3+W6tWrm8DA/fv3m0kfX7JkSbBrYcWLFzcZ4QEAAADAbcsTKx8fH5NpcN68eVKiRAnx9PQ0B0aWSe+XLFlSFixYYKaYMWM6qmsAAAAAEKVkyJBBJk6caDK16zGWZhvULBZ6Mapu3bqSOnVqeeedd6RXr15y6NAhM8+UKVPM4wAAAAAA+0iSJIls375dhg0bZo6/Al4Hs0xp06Y1Fbi2bt0qiRIl4q0AAAAA4N6ZBi0aN25spgcPHsi5c+fk/v37Ej9+fMmUKZPEixfP0d0BAAAAgCipVatWkiBBAunUqZPJ5h4SX19fEzBYu3Zth/YPAAAAAKKjGDFiSN++fc10/PhxOXXqlPVaWLZs2SRnzpzO7iIAAAAAOCZoUEdL5cqVy1ysstAAwbx58/IWAAAAAMBrqlevnlStWlXmzp0rGzZsCHYxqnLlyqZ0sZYmBgAAAAA4lgYIEiQIAAAAINoGDZYvX17mzJkjzZo1c8TqAAAAACDa0IDADh06mAkAAAAA4BxjxoyRatWqSfbs2XkLAAAAALg8T0esxN/fXxYtWiR//vmnI1YHAAAAAG6tXbt28vvvvzu7GwAAAACA//fRRx/J3r172R4AAAAAogSHBA2qpUuXyttvv22mcePGyZ07dxy1agAAAABwKzNmzJCzZ89KdNG3b1/x8PAw05AhQ5zdHQAAAACwmUBDj1kAAAAAICpwWNDg2LFjZdSoUeagqVu3bpI6dWpp0aKFbNq0yVFdAAAAAAC38cEHH5hMFgcPHhR3tm/fPvn222+d3Q0AAAAACJNe9/Ly8orQFCtWLEmVKpVUrVpVJk6cKE+fPmVLAwAAAHCfoMHEiRObi1r79++XPXv2SNu2bWX16tVSqVIlyZIli3zxxRdy6dIlR3UHAAAAAKI0vag0fvx4KViwoBQpUsRcXLp37564kxcvXkiHDh3k5cuXzu4KAAAAAIRJE2dEdHr+/LlcvXpV1q9fL127dpVChQpFq8zyAAAAAJzD2xErOXfunPj6+lrv6wGPTpotYtGiRTJ16lQZPHiwfPbZZyaIUC8K1a1bV7y9HdI9AAAAAIhyPv74Y6lWrZrMmjVLpk+fLl26dJGePXtKw4YNpX379lKmTBmJ6kaOHGkGnunx4fLly53dHQAAAAAIkV7nun37tvzwww+mTHGJEiUkT548JqmGXu/SwVD6/OHDh2XHjh2SNGlS6dSpk5n3/v37cvLkSdm8ebMcPXpUatWqZbKu+/j4sMUBAAAA2IVDovIyZMhg83FNud68eXMz6agpvdA1c+ZMady4sTlY0jTulKECAAAAgMDKli0rKVKkkCRJkkiPHj3MpBnddUDWvHnzZM6cOZI5c2Zp166dtG7dWlKnTh3lNuHp06fNwDLNoti9e3eCBgEAAAC4tL59+0rhwoWtZYbTpEkTYtvLly/Le++9Z47jVq1aZYIM1d27d83jCxYskClTpki3bt0c+AoAAAAARCcOK08cltixY5spZsyYJh37jRs3ZPTo0c7uFgAAAAC4nE2bNknFihUDPabBdRMmTJB//vnHDMjSQMGBAweaQVyapWLZsmVRqsxv586dTZmuyZMni6enyxy6AgAAAIBNI0aMEC8vLzPgKbSAQaXHa0uXLpVLly7J999/b308YcKEMnfuXMmZM6csXryYLQ0AAADAbhxy5WXr1q1y/fr1YI/rBSu9cFW7dm1zIeuTTz4xpYyVBhBqpkEAAAAAQPjpsVSrVq1ky5YtcuLECSlZsqSsWbNG3n333TAvXLkKzZj466+/Sq9evSR//vzO7g4AAAAAhEmDALWylgYOhoe20+tgmik+IB00pRW5tIwxAAAAAETp8sTly5eX2bNni5+fn7l//PhxmTZtmnns2rVr5jHNLqgKFSok7du3N20TJEjgiO4BAAAAgFu5evWqzJw50xx3nTp1ynrMZWswl6u5cuWK9OnTR7JkySKDBw92dncAAAAAIFw0KUby5MkjtLV8fX2tx2wBaaINLVUMAAAAAFE6aFAvTt2/f99csNKMEbt27bI+rhInTmxGX2mwIFkkAAAAACB07dq1M+V7ixUrZn3s1atXsmrVKnPMtXr1apPZ3XLM5ePjIw0aNDDHXK6uW7ducvv2bVm4cKHJmhiZtPRXaLS0s4VuP2eUc9Z16ntpuQ2AfQ2I6vhuA6LPvhbdf7++ePFCjh49GqF5jhw5Is+ePQv2+K1bt8xxHAAAAABE6aBB1bVrV+ttvXDl4eEhFSpUMBet9OJVrFixHNUVAAAAAIjSZsyYIZUqVTJBg5qVQgMFNZO7ZulTlmBBHZTVoUMHM0grUaJE4uqWL18uixcvljZt2kjFihUjffnp0qULd9ubN286/Dg1weEvxPv+GUlkudjq5SUvxcOhfQCiD3/2NYD9DXDr77an8bPIvTyDHNoD/Q0dnWXPnl0mT55sjsFy5MgRZnutyqXtdb6gduzYIWnSpLFTTwEAAADAgUGDlotWepCjF4A0M0amTJl4DwAAAADgNaxZs0YmTJhgLiYFPOZKmDCh+Pn5mQFab7/9dpTZtvfu3TODzbSc18iRIyU68r5/VmLePSwxnd0RIJpgXwPY3wD3/m5j8ImjNWvWTPr16yfFixeX/v37S9OmTU2Z4aDOnz8v8+bNk+HDh8uDBw/MIK+AFi1aZAZUNWzY0IG9BwAAABDdOCxosFy5ctK7d2+pVq2aeHp6Omq1AAAAAOCWfvzxx0DBgmXKlDEZLfTCUlQsY9W3b1+5fPmyeV1JkiSxyzouXrwYZnniokWLmttJkyYVX19fcSTPGA47RAcAAICbixHD2+G/Z58+fSrRWY8ePUww4P79+2XAgAFm0ozvqVKlMsdoT548Mcccd+7csR7LFSpUSD788ENz/8KFC+Z47o8//jD3Nbs8AAAAANiLw65I6MWrGjVqOGp1AAAAAODW9AKTXnxq3bq1yeSeNWtWiaq2bdsmkyZNkurVq5vsHPaSNm3acLf18vIyk0N5kA0GAAAAkfXT0sPhv2cd/vvZxcSIEUM2bNggTZo0MX/V7du3rUGCAQd9qcqVK5sgQ29vb2vQpWaOr1Chgnn/GjVq5IRXAQAAACC6cEjQ4PTp06VEiRKOWBUAAAAARAuffvqpfPLJJ1H+wtyzZ8+kY8eOEjNmTBk6dKjcuHEjWJu7d+9abz969ChQG72ophfnAAAAAMDZEidOLOvWrTPlhadNmybbt283gYMBny9durS0b99eateuHWjebNmyyfr1653QawAAAADRkUOCBjXzRUA6kkrTs58+fdpc/NGLPJoVo2DBgmb0FAAAAAAgdNmzZ4/yAYNKSxKfOHHC3C5SpEiY7UeMGGEmi02bNkm5cuXELSTKYY6Xnz9/YS0pxzEyYB/sa4DjsL8BTtrXEuVg0ztR3bp1zaT0OtiDBw8kXrx45noYAAAAAESr8sSWDBJff/21fP/993Lr1q1gzydJkkQ++OAD6devn8SKFcuRXQMAAACAKOPVq1fiLlKmTBlmNo0///xTevfubW63bNlSWrVqZX0uf/784jZKDpdXL1/KrevXzV1fX1+3CAwFXBH7GsD+BrgbvttclwYKEiwIAAAAINoGDV67dk2qVq0qBw8eNCPebLl586Z89tlnsmzZMlm7dq25QAIAAAAACJkeX61YsUI2bNgQLJt7pUqVTMkrV85W5+PjY/oZGm/v/w5dM2fOHGZ7AAAAAIgK9Djuq6++kl9//dXZXQEAAAAQzXg76iKWpmHX7BCWizxadipt2rQSO3Zsefz4sVy6dEn27t0rZ86ckQMHDpj2O3bscOmLWwAAAADgTNu3b5e2bdvK2bNngz2nA7F++OEHyZIli0yfPl1KlizplD4CAAAAAGy7evWqbNmyhc0DAAAAwD2DBufOnSu///67vPXWWzJhwoRQL1ZpoGCXLl1M+x9//FGaN2/uiC4CQLiDoB8+fCj37t2TJ0+eyMuXLx22Xi3xrnTdBFQD7rm/aQlKzbiVIEECiRs3Lvs6gFCtXLlSGjRoYH6PhJTNXWn2wfLly8vSpUulZs2abFUAAAAAsLMLFy7I1q1b5fLly+Y8ckgsyTYAAAAAwC2DBn/66SdJkyaNbNu2TRIlShRqWw0o1AOpvHnzmmBDggYBuIpXr16Zkz2aHdXRAgYCvHjxgkAiwE33N13f06dPTWlRzcacPn168fT0dNj6AUQd169fN8dK+v9G9uzZpUWLFjazue/Zs8ccV504ccK0P3XqlPj6+kpUcPDgQTOpY8eOBXp8zpw55naKFCmkcuXKTusjAAAAAASk53Q6d+4sixYtCnVwl4W2YYA4AAAAALcNGty3b5907NgxzIBBC22nJbYmT55s974BQHjoyZugAYN6MkezgjmK5SQTJ5EA993fAmYL0/9v9P+dDBkysN8DCGb06NFy//59GTBggAwdOtRmgLFmeq9ataoMHDhQPv30U/nyyy9lzJgx8vnnn0eJLbpkyRL57LPPgj2uGRN1UmXLliVoEAAAAIBLeP78uVSpUkX27t0broBBAAAAAHD7oMFbt25JpkyZIjSPtr99+7bd+gQAEaEliS0BgxoomDJlSokXL57DMoDpSSbNJKS8vb0JIALcdH/TjKYPHjyQK1eumABC/X9H///R/28AIKDVq1dLuXLl5Isvvghzw+j/YxoouHPnTlm1alWUCRocMmSImQAAAAAgKpgxY4bJ9p47d2759ttvpWjRouYcU/LkyWXDhg1SoUIF007P9Wi7Xr16mdLFGmQIAAAAAI7mkGiXhAkTyt9//x2hebR9ggQJ7NYnAIiIe/fuWW9rwKD+/0TJUACRTf9f0f9f9P8ZC80kBgBBnT17VurXrx+hDVOvXj0zHwAAAAAg8s2fP1+SJk0q27ZtMxkHtaqWrcGocePGNYPANm3aZM47T5gwgbcDAAAAgHsGDebLl09mzpxpRkyFh2bV0fY6HwC4Asv/X3qSh4xfAOxN/5+xnFQOWBYdACyePXsmceLEidAGiR07tpkPAAAAABD5Dh48KK1bt5bEiROHq70OHG3Tpo0sWrSItwMAAACAewYNNmzYUM6cOSPVqlWT06dPh9pW29WoUcNkwGjcuLEjugcAYdIyoZbSxGQYBGBv+v+M/n8T8P8fAAhIM5L+8ccfEdooWvIqRYoUbEgAAAAAsIM7d+5I9uzZAz1mOb/z6NEjm/NkyJBBjh07xvsBAAAAwOG8HbGSDh06yJgxY0xK9ly5cknRokWlSJEikiZNGpPtQjN4Xbp0yVzE+v333+XVq1eSO3duadeunSO6BwAAAABRSqlSpWTGjBnmmKlw4cJhtt+zZ4/J5s7ALAAAAACwD80G/+DBg0CPWarW/PXXXzbn0ccfPnzIWwIAAADAPYMGvb29ZeXKlVKhQgW5cOGC7Nq1y0y2+Pv7S6ZMmUx7nQ8AAAAAEFiXLl1kzpw5Uq5cOenVq5e0aNFCsmXLFmwzaab32bNny7fffmtKE3ft2pVNCQAAAAB2kCVLFlm7dq307NnT+phe50qXLp1Mnz5d3n///UDtNcBQHw9vOWMAAAAAiHLliVXmzJnlwIED0qlTJ4kZM6YJDgw6xYoVy1z82rdvn0nJDgAAAAAI7p133jHHTlri6osvvpCcOXNKokSJ5K233jKZB/PkyWMuPOXIkcM8r5krunXrJsWKFWNzAgAAAIAdlCxZUjZs2CDDhg0zFbUsdLDX/v37pUaNGrJ+/Xo5fvy4LFu2zLT/559/zPEdAAAAADiaQ1P56UWsCRMmyIgRI2T79u0m68X9+/clfvz4kjVrVlNiS28DAAAAAEI3duxY8fLyku+//97cv3fvnjm+stCBWRYfffSROQ4DAAAAANhH3bp1zfHZwIEDZeTIkSY4MGnSpPLhhx/K3LlzTRZCnQIes3l4eJjn7eXq1auycOFCWbdunQlcvHbtmsSIEUNSpUplghXbtm0r5cuXt9v6AQAAALgup9T/1cDA6tWrO2PVAAAAAOAWPD09ZcyYMeLn52cCCDdu3GguAFkkT55cKlWqJN27d5eiRYs6ta8AAAAA4O4qVKggn3zyiTx79szc1+pa6u2335bvvvvOlC1++fJloGO6r776ymQitIfOnTvLjBkzTH+0RHLTpk1NAo8nT57ImjVrZPbs2WbSx7Wdpb8AAAAAogenBA0CQHQ3ZMgQ+eyzz8IdaJ0pUyZz0V/LCmbMmNHu/UPI9ASajsANaPDgweY9jQg9Gbhly5ZAj507d473FwAQYcWLFzeT0kyDlmzuZHEHAAAAAMfRrIEhnfP94IMPTEY/zfp35coVk+mvYcOGkidPHrv1Z+bMmSZgsHbt2jJv3jyJEyeO9TnNbqiVwbp06WKe077/+OOPdusLAAAAANdD0CAAOEGDBg3MqE5LucAbN25IsmTJzIjTgLTM4O+//25O3Bw8eFCmTJkiCxYskKpVq/K+OUmZMmXMCFzVsmXL116Olinp0KGDbNu2TSZNmiTOduDAAVm2bJm53aNHD0mUKJGzu+Sy2FYAXBnBggAAAADgmjRA0J5BgrbEjRtXpk6dGihg0OK9996T5cuXyy+//CI//fSTCSQsVqyYQ/sHAAAAwHkIGgQAJ8iXL5+Z1KBBg0zQoJ7AadGiRbC2Xbt2NSdwdCSqBhHqCNTjx49LmjRpnNBzZM6c2UxvGjRYuXJl8/fFixcuEzRoGQndpk0bggbZVgAAAAAAAIgALy8v6+3WrVvLtGnTnL793nnnHfH19Q3x+XfffdcEDaqff/6ZoEEAAAAgGvF0dgcAAGHTkoOtWrUytx88eCA//PADmw0AAAAAAAAAXIS/v7+ZdPB39erVnd0dWbp0abDKNkGlT5/eevvChQsO6BUAAAAAV0GmQQCIQmVxJ0+ebG5v3brV2d0BAAAAAAAAAPw/Dw8PadasmcyZM8cltkl4Ahfv3r1rva2VcAAAAABEH2QaBIAoIlmyZNbb165dc2pfAAAAAAAAAACBz99qlsGo5Ny5c9bbpUuXdmpfAAAAADgWmQYBIIp4+PCh9Xa8ePFCbXv9+nUZNWqUrFy50pz4ef78uSRPntyUOW7Xrp1UrVo12DylSpWSHTt2BHpM5/X29pYvv/xSVq9eLVeuXJGkSZNKxYoV5bPPPpPMmTOH2o9nz56Z7IgLFiyQI0eOyL179yRx4sRSoEABadiwobRu3VpixowZbESuLYMHD5YhQ4YEGgWrr8nyehMkSGB9bvPmzTZP0Gl5kICvbf78+bJx40Y5fPiw3Lx5U3x8fCRjxoxSqVIl+fDDDyVDhgwSXq9evZIJEybIrFmz5MSJE+a1Z82a1Ywu7tGjh1n2m9L3c9q0abJr1y65ceOG+Rxky5bNjBr+4IMPzHsTUW3atJGZM2cGeixTpkyB7pctW9ZsU4tHjx7J8uXLZdWqVbJnzx65dOmSvHz5Unx9faVo0aLSsWNHqVatms31hfQ5ix07tvzvf/8zr/HixYvy5MkTm++7btfRo0fLjz/+KCdPnjSfT+1v/fr1pU+fPjJ8+HDz2QxIy7DoexD0/dJl6Mjv/fv3y+3btyVhwoSSO3duqV27tnTo0CHY6OrX2VYAAAAAAACIHvLnz2/On0bEoUOHTBnhTz/9VJxh2bJl5m+KFCmkQYMGEZpXzwmG5p9//rHe1nOHOjmarlPPA1puA2B/A6I6vtuA6LW/2Xu9BA0CQBRx4MAB620N/gvJunXrpHHjxiaoToPJNIBLA9Z0/hkzZpgAviZNmpjgp1ixYlnn0xNTmsFw27ZtMmnSJPPYsWPHpHPnzlKnTh3zvAaqaRCgBlr98ssvsm/fPkmXLp3Nfpw/f15q1KhhlpEvXz4T0KVBZfq49qNTp04yduxYEySWPn1663yzZ8+WP//8U7755htzv1+/fpInTx6zjIB0Pg0gUxq8psF5Frly5TLLOXr0qHz99dfSu3dvc9LO4vTp05I9e3YTRJg2bVoTIKZ90BNZGhypQWZTpkwx2yqk4LegX9YaaKavrXnz5uYkm75uXcbHH38sP/30k2zYsMG8/tfx+PFjadGihSxZssQESrZv394EJGqg46JFi0yQ3JgxY2Tx4sURHs2s768GSQZ83/X1B8xsqa8nIN0m2j5GjBji5+cnhQsXlhcvXpjP2Ny5c00/9XNnWV5Atj5nGvynwaxagrtXr17ms6uBgZcvXw40761bt6Ry5crmcxc/fnzT97feesssT9erQaD6vIV+BpT2LyDdbnXr1jXBixr09/7775vPsa5Pl6OfVf1s6ut4++2332hbAQAAAAAAIHrQc0f9+/c357fCO4D44MGD5tyeM4IGdSD1b7/9Zm5//vnnZlBvRIR0XtgWPR8X8Fy0o+hF3oAlmD09KcAGsL8BURvfbUD02t9u3rwZ9YMGt27dar2dMmVKE6gBAAi/O3fuyPTp081tPeGkWfBs2b17twle02A6W9nVNDiqRIkSJrgqUaJEJjOeRZUqVcxfDf6yBES99957JvBKs6dZaHCXZrfTAELNQBhwGQH7q8FrGkT37rvvyrx580xGOAsNyqpQoYLs3bvXBCT+/vvv1pNGGhynr0GDxjRDomYe1MeC0hG4AW8HDBrUwC2dZ9CgQSaT4SeffBIoE6G+Rg0Y1EBCDRwLmFFO2w4YMECGDRtmgi81oE2/u0Kj20sD0zRoTgPpLDQw8p133jEn/zSzomagCymTYmg0ME9H/er3pwasWTIsKg2I7Nq1q3kfdFtqQJ2+P+Gl/dMp4Pter149k3ExJPr50vdTA1TLlSsX6Lnu3bubbIIaXKoZJbVvAdn6nGkQpGbG1G0UsF8aRBhQ06ZNzevT91JPaGpWwIDbQfv9ww8/WB+z9bnRvmswq+4rJUuWlLVr1wZ6//v27WtGVWtQqgYW6ntqCQp8nW0FAAAAAACA6EHPg2qFED3vqefqgg6CdiV6blTP4ykdeK6DqgEAAABELw4JGtSAAkuQhJai1NKKAIDgkeoaiBfQgwcPTEDd0KFD5e+//zbBYpohMEeOHDZP9GhAnwZFFStWLFjAoCUDn2a+0+x9GvSkbXLmzBniW6HBXwEDBpVmy9PgNA0mXLFihc2gQQ2604DBOHHiyMSJEwMFDCrNEqfBXdpPzSqomQd1JK6FlonV747169ebYDnNFhg0855mOtTRr3p7zZo18vTp02CjVTVTnJZSDhgwGJCWvg1agla/r3RkrWac0zK52n9tFxrNgKfbM2DAoNIgv4EDB5rRxRpAr8GaGvgWEZrt0FImRAMpAwYMWvr77bffmnbaDx2VrJkN7U0D74IGDCrNzKdBrRp0OWLEiGBBg7boPAEDBpV+NvQ3gwYeKi2HrJ8HpZ/fgAGDSre9vldBywUHpcGJGjCo200DG4O+/7oc/UxrIKDuc5rxUl8LAAAAAAAAEBo9N2sp21uwYEFTKUSrZOi5yZCykpw9e9YpG1XPd23atMmcv9SqMq8z0FnPnYZGq7oULVrU3E6aNOlrV2GJrHJuOjDYy8vL4X0Aogv2N4B9DXA3L13gt6TGQLhFeWIN5NAgEs3aAwCwfZIlpBMnGjilAdea1UwzBNqi5W+PHDlizUwXkpo1a5qgKw0y1MA4DZALSUj/Z1sCtrSc6/37900QoIXet2RFrFq1qjkhZIueMNIvVw2U1BNTAYMGlb5WDRI7fvy4mQIGN2qGu4cPH5pgQg2C1OBKfUwzFFqcOHHClAj+6KOPgq1bT9jp9k6VKpXNvmmQo57Y0zZbtmyRsGjGujRp0th8Tt8LDRpUWq44okGDGiiodDtasvQFpcGTOoJZSxVriWINpIxoOZGI0GDR0MqJWE4GauDohQsXApWftkUzOgalGSI1mNRi6tSp1tsBs0oGpKWmNZNmwAzHQWkZZ8s+pUG0tqROndpkofzjjz/MPkLQIAAAAAAAAMKi57IswXd67vXUqVNy+vTpUOfRdq8TsPcm9PyhVmjRc2A6GDtJkiSvtRw9FxdeeoHVWQF7loBNZ/YBiC7Y3wD2NcDdeDr5t6S91+mQoEENvtA053oQAgCwTUvqavCcxfXr12X16tXmMS2RquVSmzRpEuLm06BBi8yZMwfLWmih2f8sNIthaGxlNFSJEye23r57926goMHt27fLkydPrPOH1A+lQXv6vJYp1kyLAUfcasBit27dzIkzzbTXv3//QBkEtQSvZkrUEskaNKgligMGDep9XZ6twEf9Xgp4UkvXocGOmqUx6HbSwMiw5M2bN8TntLSxvk4dWasldbW0bdDMiyHRPlneIw3U1EyCIbGU0NWSzvv37zfBc/YSNLhVgxQfPXpktqMK+D7q9gsraFBHXIdGl6ufK6VBs6FlE8yTJ0+IQYMaRKrZAy3bM6TPpq7PktFRR4bra9CTqAAQ1Wkwvg4WCC24GgAAAADw+nTgb9DKFqHRgdE3b9502CbXgdfNmzc35742btxoziMDAAAAiJ68HRUIoynOAQAh8/HxkUqVKgV6TDOqaYY9DbrWQDnNZmfJPBeUjly1CBg8F5orV66E+nzAYMCAAmaZ0yC4kPqhGdrCk6VNgwzv3LkTaFSrvtbChQvLnj17AgUN6vo0gLJDhw5mm2k2Qx0dq9nvNEWwJdpegwY1cC5oOd+AwY66LbWdZmjUYLuQ+haWkLI/BnwtGjSogXXXrl0LdwDauXPnrGmPt23bFu4SHmG9r5FBP4+a/U8DIW/fvh1iu/Bsv5DKRwd8ryzrCCk7pK2A1qACfjY1g6BO4d2eBA0CcAf6HbRjxw5ndwMAAAAA3NaoUaNCrQITlA4Yb926tTiCBglqdZeECRPKr7/+GqiyCwAAAIDoxyFBg2XKlDHZfSJCM2Z99dVX5sAFrmnYapGz1z3l+fN/g3xixPgvsxTgbqpnEPGNK5Igjsj5kBPnvZYXr/77a2vZTdr3kxmz5srpk8dk/PjxUr95N8mUJXgg9rVb9623vxw5UdJnCHuUaOzYcYKt88Z/i5HLdzzF00afAra5pMnv4v13/8KV/55s0barVK1ZX8Lj+uO4ci/IuspUqmuCBnfv3i2/H74sKVKmlu1bNpuMe8XK1TN9L1Wpvgka1KxxC1duk+Ily8mVf/428w347Bub2/TM6RPS8t1K8s/lSxI/QUJp/15PyZUnvyRJ+l9Q3qTvR8i2zetCfF8Cuv/UK/Q2Xj7Wm8cu3JdnMcO3LU9e/O/JwkVLyod9h0h4pMuRJ8Kf09D6EZAGMfZ4r7msXDbf3K9cva6Ur1xTUqdOJ17/n0Hx2JE/5avBvc3tK3dtb7/wfM4s/rn8wHrb09sn1Nf24Nl/P22Ctjt7+b+VVqvZQJq37RLCUvytWRO1PIx3wsyBlhXebfWmHj8TufdI5PpDkRE77bMOwPkC/5bM7CvSv4az++RaZs2aFWnL2rmT/0wAAAAAwJXouSfLeSh72rJli9SpU8dkQdTgwVy5ctl9nQAAAABcm0OCBnv16iXVqlWT9957T7JkyRKuea5evWoOYuC6zl4XOXLZQ0QCRL8AbqpUCpFEPiKv/EWe2E5I99os54T8Q1y2t7z34SfS+30/k2Vv3JgR8vk3k4O1ih3nv6yAmbLllYKF3wnX+oOu8/m/ie2Mpy9s9ym0NrFi/9cP35RppXCJwNkTQ6KbIei6ylapJyO/HmROnK1euVyate4iq1YsEd8UqSRX/uKmfYlyNSVGjBgmU+DqFUulQNFysmrFMjNPuSr1bfa/Z9dWJmBQgybnr9ptMwhz8YI5YbwvAbbB85ehtgmYbS9GrPiB2oa2LWP4/LctY8WOG+5tadYZwc9peN539dPMSdaAwQ/7fSHvfTgwWJtXAX5ePHuNz1BQXjHjBdqWobXV98LaNki7mAG2Z4LEyV57e0ak729C/7/Rdd1/ot+39lkH4Hz8lgxLmzZtzEUkAAAAAIBrW79+veTJkydC89SvX99UG7EnzThfq1YtiR07tgkYtNXHzp07m0opP//8s137AgAAAMB1OCQ13Ntvvy0TJkyQKlWqyJgxY8yBBwAg/KrVaSzp/j9z4M+LZ8u1q8H/H82QKZv19uVLfzlt82bIHHn9yJbjLUmfKau5vfGXfwMBf127XCpUrWsNoEiQMJEUeaecub1hzVLr35y580va9JmCLfPiX2fl4P7d5nb5KnVsBgxG1P27d0J9/uqVv81fDVJMksx2uWRbtP+WcsvOfE8DWrXsJ/PX09NT2nTq6ZB16nucMNG/ZYevXwv9N8S9O7cd8tkEAEfS7783nSzLAQAAAADYR8WKFSVFihQRmidOnDiSIUMGu70lu3btkurVq5tB1xrUmC9fPpvtTpw4IQcPHrRbPwAAAABE06DBzJkzS+/eveXmzZvy0UcfSdq0aSVJkiSSMWNG85ytqWdPxwQiAEBUoIFjbd/7t9zrs6dPZebEb4O1KVGmsvX2gb2hlx8cP+oLyZPOW8YM/zTS+1qoaCmJ5fNvOd79YfRj7+/bTD9aNigbYptKVeuZv7t3bpLtm9fKtSuXpXK1wCWPK1b7t80/ly/Kjs3rZO+uLVKpuu2yyDeuXbHeTpk6XYjrffTwv5K4YTl14nCIz2mA5/X/D/IsULiEeP9/Cd/wiBsvvuR/u7i5/de5U3L7Zsh1eR8/eiTFciWWQlnjycMI9N0ivFmsblz/d/slSpxUfGLHttnmddYflkJFS5u/9+7eMYGfr/NeZMmWS1KmSmtuH/pzj8ncGZK/L/0l+TLElIpFMwZ7joxfABxt1KhRJvNE0EkzQCRPnlyqVq0q06ZNk927d8upU6fMc6dPn5Y9e/bI9OnTTdZ3/S3x/fffy9mzIf8fCgAAAACIPDpwa9++fbJgwQKZPHmy+av3HTWga+/eveZ48MGDBzJw4EC5e/eubN682eZ0507og6IBAAAAuB+HBA2eP3/eTPfu3bNmutADkAsXLlifCzpdv37dEV0DgCijQZO2ksz335Gq8+dMNMFTAb1TuqJky/lvaYk1P88PMXBLgw6Xzp8ur169kpr1m0V6PzXQrUGTdub2yWOHrFn9bJk/a4K8fPlSatX3C7GNZhVUWn74i0EfSPwECaVoyfKB2lQMkHlw6MD3TTBYSEGDWtrY4tzp4zbb6LY5emifhNe+3dttZn9Uq/8/M59q6NdBIqplhw+tfVo8b1qI7VYsnWs+E+Uq15a4cf8r5xtePrHjWG/rtrYud8lcqVoiq8yfPdHc903+7/a7dfO63Ll9y+ayjvy5VyLbu83aW2+vXj7PZhsNKN2/Z0eoy2nRvrv5e/f2LVm/ekmI7RbOmWS2Q816zV57WwFAZEmWLJnJPBFw0iDA9u3bm4DCNWvWmDLGhQsXlixZspjndSBWoUKFpHXr1rJ69WqZNWuWGcj18OFD3hgAAAAAsKNnz57JZ599ZgZ5FSlSRJo1aybvvfee+av39fGhQ4fK06dP7daHW7dumepfGiio1+T0eLB8+fIhTn/++afd+gIAAADANYU/3dEbKl26tLlwFV6aAWP79u127RPeTGZf/dffGjCh6e1FwpepCohq4vuIxPAS8fQQ8dGPeiSyJHjzCHXZ/hLLO6a06dRdvvlyoDx8cF8WzPpBuvUcGHBJ8s3Y6dKoVim5eeOaDO3XSb75fub/75v/0v11aP/OJlObX+vO8lbuXMHWpK/TIpa37T6F1ab/J1/Kji2/yIXzZ2XgR23kp2WbJZlv4LK8P82eLCuX/ig5cueVZi3aSswQXvs7JUpIUt/kcvP6Nblw7rTUfddP4scJ3DhD+jSSr2AR+XPfbtMmfcbMkj+/7VIbWbNkMm0P7t8jWzaukj9+2ygly1QM1GbsyK/k0oVz4Xhf/qPbdfz0xYG297kzp2TimC/N7aLvlJH67za2vt/h3Zb1GjSStSvelV9WLpbx3w2VkqXKSMHC/2YftDj85z4ZPqSnxIkTV/oM+Py1PqPZs/9XpvnGlb8kZ45/S/ke2LNNLpw/I0kTJzLLrVO/iezdtdU89+0XvWXYqCmmVLHF6ZPHZOak/zJhxnzNz1BQNWrVkVLlKsv2zetl6rjhUrN2fcma/b/PrwaKDv34PUmYOIn5rChby+zUtYds/GWJ7N+7S77+9EMpWPBtyZj53xLYFps3rJYpP/xPUqRMLV0+6BVsOeHdVm/qmce/20n//3kr9ZsvD3BNgX9LZvblt2RQX3/9tRQsWDDY4//73/+kXLly0rRp03BtaW23fPlyM9/MmTMj4b0DAAAAAAR17do1kw1eS/2GlFFQq3JpUOGyZctk7dq14utrLrZEKk3icfv2bd4gAAAAAM4PGuzcubP4+YWcSSqouXPnEjTo4vrXEHn58pVcv/5vpik9sNWMJ4A7OnVKg5JEtLJsxmRvvjw9aaSTevr4ofXv9l/mmNuaJeidd96xttfzSy9evJR+PTrJpLH/Myd9Zk8dIwVyZzDPFyhQQPLkySMZKxWW1atWSaNGjeTnJT/JqWMHzP+9qVKlMtld58+fLydOnJB69erJ1Amj5P+rCBu//fabnDlzRk4d/s362N6ty+R8smRSuXJlSZEihbXfttqUKFHiv+DwZIlk25ZNUqtWLTl06JBUL/OWyXSUK1cuk0l2w4YNsnHjRsmZM6f8snqFZEgdM5St5Sn16tSWqVOnmnstmta3+R40aVjPBA2qRu/abmPx4+zpJtDixo0b0rpxVWnevLkZ5fvkyRNzom7btm2SMWNGk/k24PtSv359uXr1quzcGbjs8vvvv29eU/3KBaVFixZmtPCxY8dM2REdzZs3b15ZuXyR+AYIhlm/fr1Zlq1tmS9fPjNZLF04R9q08TbvX5M6ZcyoZP186KhlLTPy008/SZw4cWThwoVSrmjgALjwylguv+TPn9+MKh7+WU+536WL/PXXX7Lwx2mSOnVqaetXS+LGFfm4ZyfZs/0XWbFihSz8abqcO3XIbJckSZKY91rLY+q2O3783yyOh3avlxf3L1lfU2ifM6XbLyTLF88zn0Ut49KgWjHp2LGjvPXWW+YzNWfOHEmTJo106dxJvvjii39fk83PQAzZsHaVvPvuu6b0Sq0KBaRVq1ZmH7p//77s2LFDli5davaZZcuWSoFsSYMFeoZ3W72pU7dFYniKpEgkUr/cmy8PcEX8lgxbv379bD6u2QX79u0boe2t330ahAgAAAAAiHwaJFi3bl1r1j49V6rnHNOmTSuxY8eWx48fy6VLl8z5PD0/duDAAdNez0dZqqhEFj0/56gyyAAAAACiKH8H8PDw8J87d26E5lm2bJl/xowZ/aOqPn366NGYmQYPHmyXdVy8eNG6Dr3tDC9evPD/559/zKS3AXd18uRJ/6NHj5q/kUH/X7Dsv7am1q1bB2r/6tUr/2fPnpmpb9++wdp//vnngdrfvHnTf8iQIf6FChXyT5gwoX+MGDH8U6ZM6V+7dm3/JUuW2OyTrjOk/mzatCnMfk+fPj3YMp8/f+4/efJk/0qVKvknS5bM39vb2z9x4sT+pUqV8h89erT/48ePw7W9VqxYYdbh4+Pjf//+fZttjh07Zu3Ltm3bwlzm5cuX/Xv06OGfLVs2/1ixYpllZ82a1b9jx47mvba1Pc6dO2deZ9DHdbs8fPjQf+jQof758+f3jx8/vn/s2LH98+bN6//VV1/ZfJ1ly5YNcVuG9L2xdu1a/8aNG/unSZPGP2bMmP7x4sXzz5cvn3+/fv38//77b/83pd8lfn5+/smTJzefmfTp0/s3b97c//z584HavXz50ryv+j4mSJDAvK86T7Vq1fznzZtnPi8hvabQPmfh+Vny9OlT/+HDh5vtrNtYP9+FCxf2/+6778z30CeffGKWo30Kje5T8+fP969Vq5bZN/T16mspUqSIeR+vXbtm9jdt9ybbypX+3wFckbN/S7rC7+nXpf8Hjhs3LkLzaHv9voNrfyacvV8A0QX7GsD+BrgbV/huc4Xf0840e/Zscz0sT548/tu3bw+1rT6v5w49PT3958yZ4++OXOHz4Ar7BRBdsL8B7GuAu3nhAr8l7f2b2kP/sXdg4suXL6NVBjrNgFS0aFHzutXgwYNlyJAhkb4eHZGWLl06c/vixYtmtJqj6WvUDE+KTINwZ6dOnTLlT729vSVbtn9LkTqS/let61fah8geeQq4i48++khGjRplsj1qJseovL85+/8dIDr8lnSF39OvS/+fK168uPz888/hnqd27dqya9cu6zaHa34mnL1fANEF+xrA/ga4G1f4bnOF39POVLNmTVOlRatxJEqUKPmSJRMAAIxUSURBVMz2d+7cMRVKdFq9erW4G1f4PLjCfgFEF+xvAPsa4G5eusBvSXv/pvYUB3idDacbfuvWrRLV6MX9Dh06WAMGAQBA5Dh58qQpAxxWGxWwvDMAuKNixYrJqlWrZNiwYeFq/9VXX5mLUFreHgAAAABgn4QSbdu2DVfAoNJ22n7//v28HQAAAAAczltc1Lp166RVq1ZRLvhu5MiR5gCvbt26snz5cmd3BwAAt9G1a1czAnvv3r02n9fnNm/ebG7Xr1/fwb0DAMfq0aOHCRocOHCgzJo1S5o0aSIFCxaU1KlTi4+Pjzx58kQuX75sLlotWLBATpw4Yebr2bMnbxUAAAAA2MGtW7ckU6ZMEZpH29++fZv3AwAAAIDDuWzQYFR0+vRp+eyzz6RIkSLSvXt3ggYBAIhkf/zxhyxcuFAaNWoU6HEdZNClSxd59OiR5MyZ04zSBgB3VrFiRfn0009l6NChJiBQ/4ZWdl0NGTJEypUr58BeAgAAAED0kTBhQvn7778jNI+2T5Aggd36BAAAAAAuETR46NAhGTVqlGzZssVkvXj69Km4k86dO8vz589l8uTJjAwDACCSeXh4mL9NmzaVn376SUqWLClJkiSRCxcuyPz58+XYsWOSPXt2WbFihcSOHZvtD8DtaRBgtmzZpHfv3nL16tUQ26VIkcJkRPfz83No/wAAAAAgOsmXL5/MnDnTHKNpBviwPH782LTX+QAAAADAbYMG9cCnU6dO8uLFC2umi/AGB0QFU6dOlV9//VX69esn+fPnt5ZHBAAAkUPLa2qWwQ0bNsiff/4p69atM+U3dRR3njx5TPB+x44dJU6cOGxyANFG8+bNpXHjxrJy5UrZtm2bnDt3Th48eCDx4sWTzJkzS+nSpaVmzZoSI0YMZ3cVAAAAANxaw4YNpWvXrlKtWjWZMmWKZM2aNcS2Z86ckQ4dOsjZs2elT58+Du0nAAAAADgsaPDo0aMmYFCz8BUvXlyKFi0qsWLFkhEjRkjLli3NxSylF7f27t1rMhFqpqBmzZpFiXfpypUr5qAuS5YsMnjwYGd3BwAAt5Q4cWLze0InAMB/NCCwfv36ZgIAAAAAOIcGAY4ZM8YM6MqVK5e5FlakSBFJkyaNqYqhg18vXbpkroP9/vvv8urVK8mdO7e0a9eOtwwAAACAewYN6kGSBgxOmDDBeqH/5s2bJmiwdevWUqFChUDt58yZI23btpUaNWpIVNCtWzdTjlizH0VmOUQ9eAzNP//8Y7398uVLMzmarlMPbC23AXelGVItWVLDmy3VndYPRCeutL9Z+sJ3LNyVs39LRrd9S0tfXb9+XdKnT+/srgAAAACA2/H29jZZ4PWa14ULF2TXrl1mskXP92TKlMm01/kAAAAAwNEcciSimQOrVKkS7sxALVq0kGXLlplgw9mzZ4srW758uSxevFjatGkjFStWjNRlp0uXLtxtNQhTszc6ml7kvXv3rvW+p6enw/sAOMKzZ8+sJ3O0zLqjBQ0aikrl24GoxlX2N+2Hfs/q/z8a5AO4I2f/ltTf0NHJkiVLpFWrVtEuWBIAAAAAHEUrax04cED69+8vM2fOlKdPnwZr4+PjYxJnfPXVV5IwYULeHAAAAADuGzR48eJFk1EwIMsF+JAy+JQpU0a+++47cWX37t2Trl27SvLkyWXkyJHO7g4AAAAAAAAAAACcKFGiRKbyllbb2r59u5w+fVru378v8ePHl6xZs0qpUqXMbQAAAABw+6BBzcqVLFmyQI9ZsuJduXLF5jwaTBjSc66ib9++cvnyZfnxxx8lSZIkdgm2DKs8cdGiRc3tpEmTiq+vrzhawCwl+h57eXk5vA+Ao4KE9f8yDXh2RrmIgAHWun4yDQLuv7/pejXrmvbBGd/xQHT4LWkr40NU+/9q4cKFsmLFCjl+/LjJ2hhaRuSHDx86tH8AAAAAEJ1pYGD16tWd3Q0AAAAAsMkhkS+aie/kyZOBHosbN65Jwb57925p3rx5sHm2bt3q0gFo27Ztk0mTJpkDvmbNmtllHWnTpg13W91WztpeljJyzuwD4IjgHUvgkDMDiIL2BYB772+W9fP9CnfmzN+SUXnf0gDAatWqyc6dO0PN4B4UvyEAAAAAwD4uXLhgBn7Gjh07zLZ6PKcDRTt16iR16tThLQEAAADgnkGD+fPnl+nTp0ufPn0CZcopUKCATJkyRZo0aSIlSpSwPj5z5kxZunSp5M2bV1zRs2fPpGPHjhIzZkwZOnSo3LhxI1gbzfJh8ejRo0BtEiZMKDFixHBYfwEAAAC4ly+++EJ27NhhbqdLl05y584tiRMntmZ0t+Xs2bOmNBYAAAAAIPJlypRJZs+eLX5+fmG21ZLFeoy2Zs0a+fnnn6VmzZq8JQAAAADcL2iwSpUqsmrVKilSpIj07NlTunTpYoLmGjduLLt27ZKyZcuaMrt6sUvLah06dMhkwKhfv764Ii1JfOLECXNbX1NYRowYYSaLTZs2Sbly5ezaRwAAAADua/HixZIgQQJZtGiRVKpUKVzzzJkzh6BBAAAAALCT8GaAV4cPH5YDBw5ImzZt5OuvvyZoEAAAAIB7Bg1qcKAGC2pq9o8++kgaNmwoqVOnNsGDU6dOlSNHjpjgQZ0sB1ZZs2aVXr16iStKmTKlrF+/PtQ2f/75p/Tu3dvcbtmypbRq1SpQ5kUAAAAAeF0XL140x1jhDRi0HMeUKVOGjQ4AAAAATubj4yPFixeXDz74QAYPHuzs7gAAAACIhhwSNJgiRQp5+PChdZSVpWSW/t24caM5KFq2bJk8f/7clPytW7eujBo1SuLHjy+uejAX1sU5b+//Nm3mzJkjdDEPAAAAAEKTMGFCyZYtW4Q2kh6TcFwCAAAAAK7j5s2b5voZAAAAALhl0KDSYEBbkidPLvPnz5enT5/KrVu3JGnSpCG2BQAAAACIvPPOO/LXX3+xKQAAAADACbZs2WKmoJYsWSKnT58Oc35NoqHHdIsXLzaJJwAAAADAbYMGw6JZB1OlSuXsbgAAAACAy+vXr580adJEunbtKr6+vuGaZ+7cudKqVSt5+fKl3fsHAAAAAO5s8+bNMnTo0GCPL1261EzhpRW62rVrF8m9AwAAAICweYqL2rVrV5Q7UDp48KDMmTPHTOvXrw/zcQCIjjJmzCgeHh7hns6fP29zOXfv3pWBAwdKrly5JE6cOJIsWTKpUKGCzJs3L9T1X7t2TTp27CgpU6Y0mW2zZ88uX3/9dagBFPfv35d06dJJlixZ5PHjx2+8DeA49erVC/R5KleuXITmb9u27RvNDwD2Urx4cRkxYoSUL19epk2bJjdu3GBjAwAAAIADacBfwMnWYyFNsWPHlvz588t3330nPXv25H0DAAAAEH0zDQZ15swZmTlzprkAFlVo2vnPPvss1JFlZcuWlcqVKzuhdwDgOmLEiBFmKfqHDx9K/PjxbWZP0hIfGiD4999/m0xLderUMSXuhw8fLs2aNZOVK1fKrFmzxNMzcGz8vXv3pHTp0nLu3DkZNmyYFC1aVKZPny4DBgyQI0eOmOBuWzQ48dKlS7J27VpzQg9Rx5gxY+SLL76QcePGyfjx4yM8v87bu3fv154fAOzFUr5Kv/80GF6nRIkSme/OoN9/Ab9bAQAAAABvbvDgwWYKSI/F9Pyin58fmxgAAABA9Aoa3Lp1a6Qt69ixYxLVDBkyxEwAgNBpkF5o/19u2LDBBFi3bt1a4saNG+i5p0+fSs2aNeXixYtmJG6PHj2sz1WqVElKlixpyi9my5Yt2Im70aNHy8mTJ6Vv377WEbylSpWS/fv3m3m6dOli5g9oz5498sMPP0jz5s2lSpUqvLVRTPr06c3f5MmTv9b8adKkkbRp0772/ABgL7Yy8d6+fdtModGsqQAAAAAAAAAAAIjeIjVoUEv2cREKAPCmxo4da75PunXrFuy577//3gT+pU6dWj744INAz2n2wqFDh0qNGjXkf//7n8m6pO0sNFOgqlWrVrAStho4+MsvvwQKGnzx4oU1c5MGKAIA4Eo0e64l42B4nD17VrZv327XPgEAAABAdLVp0ybJlSuXs7sBAAAAAM4pT+zv7x9pyyIAEQDcz7p160wQXki0dLCWF9asfjly5Aj2/JQpU6yBfl5eXsGe1/m0NOP9+/dN9sA+ffpYn7t69ar5myJFikDzWO5bnrfQQME///xTpk6darNMMgAAztS5c+cIlb3S70WCBgEAAADAPsqWLcumBQAAABBleEb2AgcOHGhGU73p9PHHH0d21wAALiB79uyhlnodN26cvHr1KlgWQUtA4fHjx83tIkWK2JxfAwkLFixobq9atSrQcwkTJjR/b968GejxW7duBXreUvZRSyjryb62bdvKm2rTpo0JhrdMmp335cuXMmrUKClUqJAkSJDA+lzQ0s2XL1825ZRz5swpceLEkXjx4plRy7qNzpw5E2xdGTNmDLQuXZ6+Zs3cmC5dOokVK5b5q/fv3r0bar81q2OnTp1MJisfHx/TzwIFCpjv6StXrgRqq+sJuF7LNGPGjEDtWrVqZR5fvXp1mPNv3rzZOijh119/Na/57bffNv2IESOGCfjUctXLli0L93uhGSSHDx8u+fPnN9tS33d9P5YuXSpvQkuCaklsy3L1vcqaNau0a9fOBJ8CgLPp/02Wsu0AAAAAAAAAAACIviI906AGMUTGaKpLly5FSn8AwBGGrRY5e92+6/D3/zernoeHOFRmX5H+NRyzrkePHpmsfhpopSWGgzp48GCgwLiQ6HNbt24N1F6VKlVK/vjjD9mwYYO888471sf1vuV5iy5dupigvokTJ0ZK5tsvv/xSevfubYIix48fb4Lg3n33XROwpgFscePGlUmTJsn06dMDzbdx40Zp0KCBPHv2zATq6Xes3tYA+5EjR8q0adNkzpw5Ur9+/UDZHLWNBjvu3btXbty4IZUrVzbBaxq8qN+xn3/+ufzwww9y4MABs608PT1tZqTSeTT47dNPP5WiRYuaIEMNxtTyz5MnT5aff/5ZSpQoYdp37dpVGjZsaALwNEhx0KBB0qRJE0mbNq11mdovnUctWrQo0PtsmV+DFHW7jBgxQjJlymSe++uvv6RixYri7e0tPXr0kG+++cb069ixY+a2vn6dX19TaDQgtXbt2pI0aVKz/TTr5e+//26C/XQ763uk70dEaVCgvhYNpPzwww9Nn7Rc9m+//SZfffWVzJo1S8aMGWP6CACR4fnz5zYz7oambt26ZgIAAAAAOI6eX9RzeEePHjXnBDNkyGAGwWqFFKqbAAAAAHCLoMHWrVtLlixZImVZuhzNRAQAUYEGDB65bM81aNCag6MFnUCD3zRbmwao2QrUu3DhgvV2aCfULM/psh4+fGgC8tRHH31kgvI0oEuz5WngoN7XDHaFCxeWWrVqmXbz5s2TX375xWS+s1Ui+XWkSZPGTJYsizt27JD33ntPvv/+e2sbzTg4f/586/3Tp0+bYDgttbx27VpTetlCgwC1vQbZtWjRQg4dOmSyAVqyOSrL69YTkxoYaQnq19dapkwZ0x/thwYgakBeQPq4JTuilrJ86623rM9pcJyuSwPstH+ajVCD/PS16VSnTh2zXfft22eCEwPSgEZLdsPly5ebrH8aCKh0Xs2CqIGdGjyaJ0+eYNtRgxU166JF8eLFpVGjRib7oAZkVqtWzQQFhkRflwYlauCmhW6PYsWKmUk/GxocqeWvw0sDJPVEr2aE1MDPjh07Wp/Tba7bVpetWRI1C2HJkiXDvWwACElEAwYtGXu3bdvGcRYAAAAAvAEdFJsyZUp58uSJ9bFhw4ZJ9+7dg7Vt2rSpLFy40NzWgEGlg2C1msrMmTPNObu8efPyfgAAAACI2uWJNUBAL4pHBg0CCJptCQDg3jSATksnhlQOWIPnLLRUbkgCPnfv3j3rbR3Fu379epOJUAPbNLiwf//+JuvSmjVrTADGnTt3TCY7LQWsmf2UltHV7zcNaNP+afsTJ0680WvVk4SffPJJoMe03K4uV9ev9Hl9zRUqVAgUMGihmQo1QFAzNGqZ45BogGTQLMBJkiQxQYdKA0iC0oBADehr2bJloIBBCw2A06DEa9eumQC/gDSQUelJz6DljzW7oH7Ha2ZDLQutAZsBaRZCDVTU9ycgzQio2QDbt28frC/6njRv3tzcnj17tkR0u1sCBy3Bhp999plEhAYa/v333yZDZocOHYI9r6W0K1WqZLIcatAjADjLzp07Q/yOBQAAAACE/9hKzyFq0KAGEOo5Nq3CFdSECRNkwYIF5nyUTrFjxzbn6XRQqZ4bu379ujmPpssAAAAAgCgdNBgRmpVn9+7dJnhD/+p9AED0tXnzZpMtT7PMatY6e9EsclpKVrMW6l8t3bts2TJJliyZeV7LgmggnGbn0/KyixcvNsFkWqpYA9o0k5xm3tOSvOfPn3/tfmTLlk1SpEgR7HEt5asBcnqyUDPxKS33GxJLJkQtYxwSDVqzRTMNKi2pG9DFixdl165doa5bt40ls2HQdWuAnL6H+hpWrFgRqJSmvibNsFi6dGlrEGFAel+zKCZIkCDQ47pNNPNjSJ8NDQi1jNQOjfY5derUNp+zZFs8cuSInDlzRsJLT/4qzd4YUilrDUK1fM41eBAAAAAAAABRN2jQcs5NBwDrgFw9nxWQngf74osvzG09X6TVOi5dumQqc+zfv1/Onj1rqqBopRHLuSUAAAAAcOugQU23riUEtQShHhBpGUH9q/f18VmzZjm6SwAAFzB27Fjzt1u3biG2iR8/vvV2wPIfQQV8LmjwmUW6dOkkX758kjhxYutjeoJPs+ZpNjsNANNMex9++KEZCaxlRKpWrSp+fn6m3IhmyRswYIC8rtDKKyst+fv48WNzW4PltISvrWnlypXBSjcHlTRpUpuP6+hmW9tSgykttERxSOvWIE9b69aAQkupZw26tNDMg1ouWjM1WrIRasCmBmQqSxlmy3NBaTDnoEGDTOCnZkrU9Vj6YslA+ODBAwmNlo4JiWagtAgr+NBC16cneZVmSA5pW1nKUOtr1LLZABBeM2bMMJkopkyZEuhxzY4b0UkD8wEAAAAAb0YD//Sco56Xy5Ili802v/zyi1y+fNkEDOr1L62OEfA8pJ6bXLp0qamgYRk4DAAAAACO5O2oFWmQQKNGjUwwgNIAjKA0SEHLZc2fP98EZ8SJE8dR3QOAN5I59PivSPBvCQv1byYz29nMouZr+zfoTE+O6YhcW6U8LNKnT2+9reU7QmJ5Tk/EaQnd8NCseJ07dzbBfMOHDzeP/fHHH6bsrI4azpQpk7Vt06ZNpVOnTubEoGaN03IiEaXBG6EJWNZXy/I2aNAg1PYhZbgLz7pCW7dmVtTSzKHR4D1bpZPnzp1rvvf1N4C+D/rdrtn8NGugvp7u3bub92rLli2mBLNmJdTtqUGFtk7G6udDgzV1GdovfU+0ZLTSz48GFNr6fRGQBvCFJODvjoBlrcO7rfQzEVrQa1iBrABgi5as14BjLRsfsAR6WP/fvc73BQAAAAAgbDrYVzMHhjYoOGB1DT1nZOt6lwYT1qtXT3777Tc2OwAAAAD3DRps1qyZGVml9OAob968pgSjZjnSTEqalv3w4cMmsEDbaXtGVwGIKvrXsO/yNS7gxYuX1qAnd7veP27cOJNt7oMPPgi1nWYGtAitNLDluYDtw6LZAzW73I8//mgd9Xvu3LlgwYqWjIfaRjPGadCbrTLDbypgGV4NMsuTJ0+kryM869Ysha+zbs0krIGC+r2+evVqcyJVv9f/97//mee1RLBmGtZyLhpMqEGDAYMKg9JMghowWLJkSVm3bl2wQM29e/eGq1+aPTIkjx49inBgX8Bt5ePj49D3CUD0oP/vrVmzxvwNSgOw9bgqvA4ePGgyvAIAAAAAXt/FixcDDeoKSgfF6vmwgAOQQ6IVuDhOAwAAAOC2QYOaOUizMaVKlcpkb9Kyg5bMQAE9ffrUjL7q27evaa+TpbwhAMA9aWlcLbmYOXNmqVmzZqhtNbNczpw55fjx4yZITEvnBqXBh/v37ze3w1pewNHBX331lSk/rEHrQdnKJBjR7H0RlS1bNmtgvb7e0ILgZs6cacruhvf1hiV//vzW26Gt+86dO+Z7O3v27Kacc0Da9xo1aphAQC1RrEF4mr1PR09b6O8BDRrUUiwatKmDBn744Ydg69FgwQMHDpjbmoXwdTI7Wly9ejXE5wIGoubOnTtcy9MSMvrZ1RLFoW0rpZkXNei3SZMmEegxgOhOA6412M9WcKAGDfr5+YV7Wfr/EBejAAAAAODNPHjwwOagVws933Xz5k2T6T1r1qyhVlbRgckBB7ICAAAAgKO8/lX3CNBgBj3w0RTrzZs3txkwqPRxfV7b6QHX9OnTHdE9AIATaWY/PYn2/vvvhysYzDKKV4MedNRuUOvXrzdlHDXrW3gDKbQssQYBjh8/PtDjGgxmKZ8ckAbyaZ8142BoZUjehH4nWgLsNMOUBkPaos/pNonMMibp0qUzWQCVBvCHZPbs2dKxY0cTdGmLlihWq1atkjlz5kjZsmUlWbJkwZ7XQL7+/fubAMiAQYUWAd/nkMpxhpZ5MqAzZ87I5cuXbT63YcMG8/ett96yvvfhYQkC3Lp1a4hljQ8dOiQtWrQwAykAICI02FgzT8SIESPQ4xkyZDCByxGh7YNmzwUAAAAARIwOlr127VqIz+sAWos6deqEOaBalwcAAAAAbhk0uGvXLmnXrl24L1BpO23/+++/271vAADnGjt2rCljq//vh0e3bt1MZru///5bvv/++0DPPX/+XD799FNzW4PQ0qRJE+byNEB98+bNMnjwYJPJMCAN0tBl7NmzJ1BQ2pIlS0zwmmbDfZOsd2EZOnSoydCnQYujRo2yOapZX6eWyNXtEpm++eYbE6iyY8eOQCc6LTTwTrMzatCKBsPZopkPNXhT+6nZrSxBggG/74sUKWJuT5w4UcqXLy9JkiQJthwNNNQMk2r+/PnBSgzr8mfNmhWu16Xv2+effx7scc1caQmQ1M9CRPTu3VvSpk1rgkkHDhwY7Hnt74cffmgCfjSbMgBE9Lvg8OHDwR4/d+5cmBefgtJsrTofAAAAAOD1aVWtY8eO2Xzu2bNnZpC0Rf369UNd1okTJ+w2KBkAAAAAnB40eOPGjXCX+bPQdO06HwDAfW3fvt2UnW3ZsmWoJT2CZuDTzHWaDa9nz54yaNAgE5yuGfeqVKliAvw0a+0nn3wS5rKuX78uffr0kXz58pllBaVBc6NHjzaBZnqCb+3atTJv3jzp3r27CW7ToLnw0tHHGvRhGYX88OFDc18nLfNri5Yv0bKUmq1X+9mpUyfZuHGj7N692wQ7Fi5c2AR//PTTT6Y8sYU+psvVddhatwZcBlyv/tX7+rhFiRIlTHZAS8ZGDXbbtm2byWiowZoa7KdBmhpQqG1Cymil74nScixaRjMoLVGsdBtbbtui64wZM6bs27fPBBdq4Ka+1xqMWKxYMZP5UWmf9LVYsh9qwGXA116gQAGTEVA/c7ot//jjD1MSuVq1aiajoQYABuyHZVsFfd8CZlfUz8Lq1avNZ1L72ahRI/N51EBE/bzottR1TpgwwXzWACAihgwZYsoTAwAAAABcg56T03M+em4xKD3PpI/ruTAdMKvnhUKi58N+/vnnCFW8AAAAAIAoFTSoQQMRDQDUi/8RLbcFAIh6WQZVRLPkaTCdlnvt16+fCVrTIDLNdqcn4zSAToPdwpMBUAMFb9++LZMmTTIBgrZodjwNUtQyIRo4qKWMy5QpIzt37pSMGTOGu8/jxo2TvHnzWksga0CZ3tdJSy2HpFy5cmbksgbt6To1q1Tp0qXlyy+/NM9pIEn16tUDzdO2bVuzXF2H0nXqfe2D0mx4el8DEpX+1ftBs+Rp2d0jR46YEsTaRw0ArFChgllOs2bNTPBcoUKFQn3dluyCpUqVkhQpUgR73hKgp+WhQxt5XbFiRRMsqX06deqUNG7cWCpVqmROxHbt2lVGjhxpzYCor8USrKgBngG3u2Zl1O2oI8K1JLZuS83WqCWJ9bM0YsSIQOvVoFRb75tl+Rb6mG6PL774Qs6ePWv6qSeF9X3LkSOHCXAMbzZNAAjq119/Nd97AAAAAADn0wG2WnFCz8npAFsdxKrnpPS80oABA6zt9LxUaPS8k55H0monAAAAAOBoHv46lMnOSpYsaQ6g9EJ7eII4NNOPBiFouUrNQgXbLl26ZLIaqYsXL5rSiI728uVL62g6TaGvQR+AO9IgJS0xqoFl2bJlc/j69b9qS0lW7YMGxwFw7/3N2f/vANHht6Qr/J4Oi+X4Sf8vSp48uQmYrlq1qvkbMMss3Ocz4ez9Aogu2NcA9jfA3bjCd5sr/J52FB3gumnTJpvnjfTcklbf2r9/v8SIESPQc1u2bJHjx4+bgc9a1cMyoLdWrVriblzh8+AK+wUQXbC/AexrgLt56QK/Je39m9ohmQbr1q1ryk9qFqiQSjBa3L1715SV1MxJoWUcAgAAAIDoYPTo0eaCkl5E0kFVrVq1kjRp0piS51pWfd26dfLkyRNndxMAAAAAoo0lS5ZI2bJlTYBg0EkrWqxcuTJYwKBq2rSpqZqxdetW01arm+igMAAAAABwNNu1GCOZlv/TC13z58+X1atXS82aNaVIkSLmQpceEOkFLo2O1EyEWgLy3r175rkuXbo4onsAAAAA4LKSJk1qyrLrpE6fPm0CBTds2CDTpk2Tb7/9Vnx8fEyGd0sWwgIFCji72wAAAADgthImTGgyDepx2a+//io3btyQxIkTm+MyvQYWUhYSvVamlbksNGOJHs8BAAAAgFsGDWqZ4Z9//tmka9eAwHnz5pnJFh1ZlShRItM+Tpw4jugeAAAAALik6dOnS4kSJQI9ljVrVjNpdopXr17J7t27Zf369eZi1cCBA6Vfv37mwpMGD1auXFmqVKkiqVKlctprAAAAAAB3pcddEckUaBkMBgAAAADO5pDyxKpQoUKyf/9+c8HKVrp2y1S9enXZt28fmTEAAAAARHutW7eWjBkzhrgdPD09pXjx4vLJJ5/Ili1b5NatW2YAlpa8OnDggLRt21bSpk0refPmlZ49e8ovv/wS7bcpAAAAAAAAAABAdOeQTIMWmTJlMhepTp48KRs3bjRlte7fvy/x48c3mTJ0NFa2bP/X3p3ASzn+/x//nPbd0q59LyJrVGgRJUJliSJZiq8UKb8ookQlIqVFJGVfSmhX0SaUUii0aJE22vea/+N9/R/3POacMzPnnM4yc2Zez4cx98y9zj1znXuuzvt8rmpZeUgAAAAAEDNU5V1DYWmY4vnz59vbb79t7777rv3666/uNmzYMDt+/HikDxMAAAAAAAAAAADxEhr0VK9e3d0AAAAAABlj9erVNnPmTHdT1cGDBw/656mqOwAAAAAAAAAAABCx0CAAAAAAIH3+++8/mz17ts2YMcNmzZplmzdvDhoSzJs3rzVo0MCuvvpqdwMAAAAAAAAAAEB8IzQIAAAAANnAiRMnbNGiRf5qgsuWLbOTJ08mCwkmJCTYeeed5w8JXnnllZYvX74IHjkAAAAAAAAAAACiSURDg6NHj7a33nrLfv31V/dLrgoVKth1111nPXv2tOLFi0fy0AAAAAAg4v744w9/SHDevHm2f/9+/7zAoOBZZ53lDwk2bdrUSpQoEaEjBgAAAAAAAAAAQFyFBo8ePWqlSpWyw4cP+58bOHCgde3aNdmybdu2tY8//jjRL7t+++03W716tY0fP94Ns3Xuuedm5OEBAAAAQLZSo0YNVzkwaUiwUKFC1rBhQ39QsFatWhE8SgAAAAAAAAAAAMRtaFBDZe3evdtN58iRw+rVqxf0l1ejRo2yjz76yP84f/787pdh+iXYqlWrbMeOHXbzzTfbypUrLU+ePBl5iAAAAACQrXhhwZw5c1qHDh3s7rvvtssuu8xy5Ypo4XgAAAAAAAAAAABkUzkyOjQol1xyia1Zs8bmz5/vql4EOnbsmD333HNuWhUzWrVqZZs3b7Zly5bZTz/9ZOvWrXNhwz///DNRsBAAAAAA4s0nn3xinTt3tsqVK9uJEyds3Lhx9uCDD9r//d//2fTp0+3QoUORPkQAAAAAAAAAAADEc2hQwb8iRYrYl19+aVWqVAm6jH6x9ffff7vAYIkSJWzChAl2xhln+OeXK1fOJk2a5Ibb+vzzzzPy8AAAAAAgW2ndurWNHDnS/VGVbiNGjLDq1avbW2+9ZS1atLAzzzzTmjRpYgMHDrSlS5dG+nABAAAAAAAAAAAQb6HB33//3VUOLF68eNhKGZ5OnTpZgQIFki2jMOFNN91kK1asyMjDAwAAAIBsS9UGH3jgAfv0009t165dtnDhQuvVq5er5v70009b3bp1XV/stttuszfffNM2btwY6UMGAAAAAAAAAABArIcGN23aZBdccEHI+SdPnrSpU6f6H7dt2zbkshdeeKFt27YtIw8PAAAAAGJCjhw5rF69eta3b1+bP3++CxF+9tlnduutt9ry5cvt/vvvt0qVKlmNGjWsS5cuNmXKFNu3b1+kDxsAAAAAAAAAAACxFhrcv3+/nX766SHnL1q0yP0yS0MTV61a1WrVqhVyWQ1ZfPDgwYw8PAAAAACISYULF7Ybb7zRDV+8Zs0aW79+vY0ePdrKli3rhjdWRfiiRYvaFVdcEelDBQAAAAAAAAAAQITlysiN5c+f37Zv3x5yvobR8txwww1ht3X48GG3PQAAAABA6mioYg1bPGvWLHf76aef/POOHz/u/pALAAAAAAAAAAAA8S1DKw2WLl3afvvtt6Dzjh49au+9957/sSpdhKPqGMWLF8/IwwMARJEFCxbYHXfcYRUrVrR8+fK5oHi1atXs3nvvtRUrVqS4/p49e6x3796uam2BAgWsWLFi1qRJE/vggw/Crqdwu4ZsLFWqlOXJk8eqV69uL7zwgp04cSLkOhrOsVy5clalShU7dOjQKb1eRMZNN93kKhx7t0aNGqVp/Y4dO6ZrfQBIr379+tmqVavCLqP5Q4cOtRYtWriK7VdddZUNHDjQli5d6q5vPp/P3XS9bNasGW8KAAAAAAAAAABAnMvQ0ODFF1/swho7duxINk/DZOl5/cK9fPnyVr9+/ZDb0S+0pkyZYpUrV87IwwMARIlnnnnGDY/42WefWYcOHWzGjBn2xRdfuLDD22+/bRdddJGNGjUq5Pp//vmnnXvuuS4QoRD6nDlz7J133rGTJ0/a7bffbu3bt3fTSe3du9ftd/z48fb444+79fT4ySefdMcRisKJmzdvdsM7UgU3exk2bJitXLnSHnzwwVNa/7nnnkvX+gCQEdfMn3/+OdFz//zzj02cONHuuusuO+uss6xOnTrWo0cPdz09ePCgPySovpf6aE888YS75v377782derUqH5Ttm3bZsOHD3eV6RXYz5s3rxUqVMj9YYFe79y5cyN9iAAAAAAAAAAAANlehg5PrIpR77//vl177bX22muvuV9QKSj47rvv2tNPP+1frmvXrmG306dPH1u3bp21bt06Iw8PABAF5s2bZ88++6ybVkCwbdu2/nlNmzZ1FQAV4nv44YetYcOGrpJgoCNHjth1111nmzZtclWVHnnkkUTrN2jQwF13FC7o27dvonVfffVV+/33311gsHv37u65yy+/3A3dqHUUDNP6gX744QcXfG/Xrp1dc801mXJOkHn0hwpSokSJU1q/TJkyVrZs2VNeHwAywoEDB2z69On+IYd/+eUX/zyFAwOpgu/VV1/tbqo4qMqD2UXnzp3ddwNVqVdgUN8RqlataocPH7Zp06bZhAkT3E3PazkFCgEAAAAAAAAAABDh0KBCHI0bN3bVHxTCCEbhjy5duiR7/ptvvrHVq1e70OH8+fPdc6r+BACILfplvyiEFRgYDAyWq7Lf8ePH7aOPPkoW/FP1IQX/VFlJwcJAGm5YwziqYuGgQYPcMMRazqMKTHL99dcnG8JWwUEFMgJDgzoGbeP00093AUUAACLhgQceSPQ4MCh42mmnWZMmTfxBwSpVqlh2pUrACgy2bNnSVbDXcMqebt26uSrECvhrnqoovvfeexE9XgAAAAAAAAAAgOwqQ4cnFg01qcpQ3pBYgbdzzjnHvvzyS8udO3ey9RQc+d///mfffvutW1bDP6piFAAgtmzZssVfCSmYggULWrFixfzDLyY1duxYf9AvZ86cyearGmDhwoXt0KFDrnpg0iEPpWTJkome9x578z0KCq5YscJefPFFK168eJpeJwAAGcnrU+XKlcv9cZVC8osXL7Zdu3bZp59+6oKF2TkwGPg94M0330wUGPToNTZv3txN64/NlixZEoEjBAAAAAAAAAAAyP4ytNKgV+lClQZnz55tc+bMsZ07d7ohsVS5SZUIgwU8vCEjFfDwKJyRL1++jD48AMgcCx83270mU89uTq+qUEKCZanTa5g1GJxhm6tQoULIQKAcO3bM/v33XzetIQkDrV+/3lWllUsuuSTo+rrOXHDBBS6E/tVXX1nPnj0TXaNEAYtA3v68+bJhwwZ75plnXBC+Y8eOll533323q6Dk0Xa//vpre+2111z1xT/++MP27dvn5qm6ovbt+fvvv23IkCE2depU27hxo+XIkcMN26hwvYZnThoSUSDzr7/+8j/W9lSVUfeff/65bd++3VV6vPHGG23AgAGJXndSquqofeu6ruNQNcfKlSvbtdde66o+aThpj47ZG3o60Lhx49zr99x1113uNev9UVXIcOvrO0WjRo1cUEbTkyZNsoULF9qff/7pvjeceeaZdvHFF7uKkAqSpoYqSL788ssuVLp27Vr/Z0avp1WrVnaq/vvvP3vllVds8uTJbrsnT550lS6vvPJKt+06deqc8rYBxLdKlSq5KrmqJKifiQrWxap69eqFDeq3adPGVQaWKVOm2KWXXpqFRwcAAAAAAAAAABAbMjw06FGQIS2VAm+99dbMOhQAyHwKDO5YlmmbV0wwi6OCmebOO++0N954w4XfFP4KHA5YNCTxiRMnXBhMywb6+eef/dOhKhV68xQaDFxeLr/8clu6dKkLwCmU4NFjb75Hwx/qOEaPHu2GQEwvhfN69Ohhr7/+uo0cOdKF4BR8UGBv8ODBLgAyZswYF7ALpGBh69at3XCNTzzxhAsbaloBupdeesneeustmzhxYqKw28yZM90yCjv++OOPLsCvoMk999zjwnubN2+2/v3724gRI2z58uXuXCmImJRCdVpH1Z6efvppq1u3ru3Zs8eF/TT8s95HBTbq16/vllfF4JtvvtkFWhTM7NOnj912221WtmxZ/zZ1XFpHPvnkk0ShQW/9Tp06ufOiCo8KyohCkFdddZWrsKWgpIKMOq7ffvvNTev1a329pnAU5NOwl0WLFnXnT0NPq1KVApU6z3qP9H6klSpS6rUoDKuAoI5JAUtVAXv++eftnXfesWHDhrljBIC0UlXBO+64I+ZPnILhCsWHU758ef+0vksAAAAAAAAAAAAgikKDAAAEo2Cequs99thjbmh6TTdu3NhVf9MQ9o8++qhVr17dBeFUDS9QYDggXBUib54qvx04cMBfkUnbVihPga7zzz/fBQf1WJVxVa1OVZzkgw8+cFWMVPmuRo0aGfJGlilTxt2816TApIZZHD58uH+Ziy66yD788EP/Y1XTUxhOFQhnzJjhhl72KASo5RWya9++va1cudJVABSdP/Fet4KPCkYqcCh6rap+p+PRcSiAqEBeID2vgKECkwsWLLBzzjnHP0/hOO1LATsdn6oRKuSn16bbDTfc4M7rsmXLXDgxkAKNCh6Kqh7qfVcQULRu3rx5XbBTQ1PWrl072XlUWLF79+7+x5dddpndcsstduGFF7pApoatVCgwFL0uhRIV3PTofKhSlW76bCgcmdqqhaKApKopqxKjgp+qeujROde51bZV7VHVBpMGZQEgpQq9hQoViouTpCq2KfGuIRLLFRcBAAAAAAAAAAAyE6FBAECWe+ihh6xZs2bWq1evRBXyVO1OQbWnnnoqaCVBb/heCTeEfeC8vXv3+kMFCl7MmjXLhboUbPP2qWF6x44d64ap3b17t6tkV7NmTVfZTzQssIbNVVW+3LlzuxCYqtGlJ1CoSoN6nYG07TVr1vjDIZqv19ykSZNEgUGPKhUqIKjQnobFVSW7YBSQ9AKDHlVyVOhQIbr58+cnCw0qEKhAnyoNBgYGPd5wxxrqWAG/wCCfgowKDSqoqHBH4PDHqi6ooN/333/vhoVWYDPwtakKoYKK3vvjUUVA7e/ee+9Ndiw6X+3atXMhTw17HC40GOy8e8FBracgo97rtIQGFTTcsmWLG077vvvuSzZfQ2mr+rI+ewo9epUWASA11q9fz4kKcT6uuOKKNJ8bVdsNZ+vWrf5pVRzWLatpn6qM600DoK0B2R3XNiB+2hrfXwEAAAAg+yA0CADIUvrHy1dffdUFtzS87NChQ12VuGPHjrmhXBWq0lCuTz75pBsSV0G+jKQqchpKdtOmTa4SoYZBPOOMM/zze/bs6YJwGiZZw8t++umnduutt9oFF1zgwl6qKqfAnIbkVUW8cMMkh1OtWjUrWbJksue9oXw1jK8CbKLhfkNRcFGhQQ1jHIpCa8Go0qBoSN1AOjffffdd2H3r3KjaoCocat+BoUEF5BQUVGDwiy++cJUQRe+xXpMCjqoo+M0337gQYWBoUI9VRbFIkSLJQoMKBYaiQKhouOJwdMxnnXVW0HkKTur4fvnlF1u7dq1VqVLFUkOfFVH1xlBDWSuEqtDgvHnzXBsINhw0ACBlkydPdve6hmpY+bRKafjjQLrm63qVlUYuLGJ//ZfLThw/3T3OmcsswQgOApnBp2ADbQ3IErQ3IDJtrcIZR+zBBnuz9PTrOzQAAAAAIHsgNAgAGeH0jBnCNtw/+qlCmiiUFDyWlD1em4YIVkU8hcAU3itdunSi0JYqzKkCXr9+/ezIkSM2cOBA//zChQv7pw8fPhxyH4HzkobPAkMDSYMDqrinqnmqZqcAmCrtdevWzZ37jz/+2CpVquSW05DHGuJWwcb33nvvlM5DuOGVRUHAQ4cOuWmF5VT9LhjvL8gDh25OqmjRokGfz58/f9BzqffFo8qPHTt2DPvX40n3rUChhnp+9913XejSCw2q8qDOnSo7qoKiQoMKf2ioYIVDvWGYNZxyMApz6rOjIY41dPP+/fv9r99rH3ounFKlSoWcFxgAVfgwNaFB7W/dunVuWtUVx48fH3Q57zj1GhVWDfWeAABCW7VqlfsDA+nfv7//OhZLNv6Xy/7YkUdX00gfChAnaGsA7Q2I3Wtblv77IQAAAAAg2yE0CAAZocHgzD2PPp+dOH7cTebKpZIz2fOf/VTBbvjw4W66a9euiQKDnvPOO89uv/12N8ysKtL16dPHP1xv+fLl/cvt2LEj5H68eaog6A1NnBJV9uvcubML82noYVElQQ07q0p9XmBQ2rZt60KDX3755SlXjUupgqKq9Hk0LG9K1ZRCVbhLzb7C7XvMmDF26aWXhl1eIcFgQycrNKgQoIKCeh8UvFQwVIFRvR59BvReKTyoIZhVlVDnU6HCpJYtW+YqEGpIY21Dx6X3xKsApQqB+qx44cFQXPsJQZUvA4e1Tuu50meiS5cuKa4TKsgKAAhNP9913ZBrr7026HDwqf0uktLwxKpKLAp4pxTyz2i5c1OJFgAAABn13TJ3ln+f1R8AAwAAAACyB0KDAIAss2TJEn/FNYUDQ6lTp44LDeofGn/99Vf/L+8D19mwYUPI9b154faRlCoaqrqcKgd6wxWvX78+WVjRq3ioZVQxTqG3YMMMp5eG9w0MmdWuXTvD95GafSswcSr7bt68uQsKKjA4depUa9WqlQv2afhp0RDB9erVs0WLFrkwoUKDgaHCpFT9UYHBBg0auEqDSYOaP/74Y6qOS9UjQzl48GCag32B5ypfvnxZ+j4BQDzRdXru3LlWvXp1mzhxYtiwfDhly5ZN9bIK3ac1eA8AAABEj4Qs/z7L92cAAAAAyD4oYwAAyDIpVYFLqTKcKsvVrFkzbEhMQ+b+9NNPbvq6665L1T40FPDzzz9vzZo1c1UOkwpWSTCz/xG0WrVq/mEXV69eHTYEpyGVv/rqqwzbt0KbnnD73r17t40dO9a+/fbbZPN07C1atHDTGqL466+/dtX7brrpJv8yN998s7ufNGmSq9g3ffp0u+WWW5JtS2HB5cuXu2lVITyVyo6ebdu2hZwXGEQ9++yzU7U9VcGsXLlyiudKVHnxww8/TPWxAgDMfx1RNVkFzqdNm2ZnnnkmpwYAAAAAAAAAACAdqDQIAMgygVXYfv75ZzeEbTArVqxw9xp6tkaNGonmaTjCHj162OTJk23YsGHJAmSzZs2yffv2uapvd9xxR6qOS8MSKwQ4cuTIRM97YbCNGzcmev7QoUO2a9cuV3Ews4Z50WtXwO799993AQmFIYMFFTVP56R3796pDkmmpFy5cq4K4OLFi90QzL169Qq6nKpBaqjIN954w6688spk8/X+qnqgAo0aEqdhw4ZWrFixRPO7d+/ugnzahwKQgaFCj1edMlzwNFzlyUBr1661v//+2wVPkpo9e7a7P+ecc/zvfWrcdttt9sILL7jwpIKRwaoUrly50tq3b2/t2rVzywMAUkfVZfWzs0SJEi6Anpafz9lRZfe1wmfHjh1zj3X9VIUYAJmBtgZkHdobEIm2Vrk43yMBAAAAAKERGgQAZJlatWpZ48aN3fCCCvw98MADVrp06UTLKEz4wQcfuOmOHTu6IW4DdenSxcaMGeOqAw4fPtyF1jz6h9Gnn37aTSuEVqZMmRSPady4cTZv3jw3bK4qGQa68MIL3TZ++OEHF0qrWLGie/6zzz5z4bXrr78+XVXvUtKvXz8XuFNo8ZVXXrHHHnss0fz9+/e716khcnVeMtKQIUNcyG/hwoWuwlPSgKeCd6rOWKFCBReGC0YhRoU3dZyqsjdixIhE8zXs8yWXXOLO7+jRo61p06ZBq0cpaKgKk6rkp0p9ChoGVqDU9t95551UvS69b/37908WEFXlSgUkpW/fvpYWCrEqQLl582YX3nzttdcSzVcYslu3bu4f7B9//PE0bRsA4plCggqT6zo3Z84cf7XhWNarhaomn7QdO/51j/XHCQzxBmQO2hqQdWhvAG0N0UH/LqZ/T33iiSfswIED7t9oGzVqFOnDAgAAABAhDE8MAMhS7733np133nluaFsNg6sw3Pz5810Y4LnnnrMGDRq48N8111xjL730UtAKfArSqRqewmMarvC7775zFfe0jgJoqkj01FNPpXgsO3bssJ49e7rj0baSUjDt1Vdfdf+g1qpVK5sxY4YLNCqoqHCbQnOptX37dlu1apW7F/3DnB7rpnMRTNWqVe3zzz+3M844wx1np06dXIDi+++/d2HHiy++2NavX++qEZYqVcq/np7TdrWPYPvesmVLov3qXo/1vKd+/fo2ceJEf8VGhd30Pqn6oP5xUWE/vU8KFGqZUEP36j2RhIQEa926dbJlvCGKdY696WC0zzx58tiyZctc8FTBTb3XCiNeeumlrvKj6Jj0WhQqFQUuA1/7+eef7yoC3nnnne5cLl261IUZmzdv7ioaKgAYeBzeuUr6vnnbF30Wpk6d6j6TOk4NsazPo4KI+rzoXGqfo0aNcp81AEDKvvnmG7vhhhvcHw/o57X+8AAAAAAAcGrWrVvn/k1N/67p/ZshAAAAgPiW4As1zh+inioaKaAgmzZtsrJly2b5MWi4TIVuhCoYiGV//PGHqxamEFm1atWyfP/6Ua39i45BAazsTMGu8ePH2yeffOKGIv7333/da9LQgxdddJEL/amyXbjXuWfPHhs8eLALj6kKYIECBVwIUcG6tm3bpuo4FBxTiHHRokUueBaKAmCqTrd8+XJXLa5JkyY2cODAZEMnh/PMM8/Ys88+G3SeAoB33313yHU1fO/QoUNdJTwFAvVZ0M9/VeZTyE3hwkD6C2GFLZJSBT0dh/al859Uhw4d7O233072D4ovv/yyGx5S1xpRRcYWLVq4fQeGFYNRBUBtV8MXBzsmbb9KlSquitLWrVvDDvesz4qGAVZlyJ07d7ogiYYS1udFYdL777/fv6wqIOpzoQpVCl56VD1RjwcMGGBTpkxxoULtW1UlVQ1QwcbA9qZtBjtX3vYDaWhiVRnUZ1I/Mw4fPuzOj/apUOoFF1xg2ennDhAP3yWj4fs0klOVW4W59bNdf1QQLHDduXNnd93Qz/JY+0xEul0A8YK2BtDegFgTDde2aPg+jdDVBfWZOPvss90fYEtmVxqMhs9DNLQLIF7Q3gDaGhBrTkTBd8nM/k5NaDAbo8MFZJ1Ih3diLTQIRLNoaW+R/rkDxEOHKxq+TyMx/fJKVWr1s08VBkMFrvWLLYW3kwa4Y+EzEel2AcQL2hpAewNiTTRc26Lh+zSC/yFzs2bN7I033rA333zT/4fNhAYBxNp1CIgHtDUgvtrb5kzuY+XK0K0BAAAAAHAKNKy7Kgzu37/fXnzxRVdVWNVlg9m9ezfnGAAAAABSYezYsXbvvfdyrgAAAAAkQmgQAAAAABBR//77r6swqKCg9OjRI8V1NFQ8AAAAACC0vn37MmoNAAAAgKByBH8aAAAAAICssXfvXvvvv/843QAAAACQgRISEjifAAAAAIKi0iAAAAAAIKIqVqxoPp+PdwEAAAAAsonNmzeHnb9161b/9IkTJ9wtq2mfJ0+e9E8DoL0B2R3XNiC+2tuJTN4voUEAAAAAAAAAAAAAqVauXLlUL7tr1y7Lmzdvlp9d/ZJ3z549/sc5cjAAG0B7A7I3rm1AfLW3Xbt2Zer2+XYMAAAAAAAAAAAAAAAAAECcoNIgAAAAAAAAAAAAgFTbtGlTisMT161b100XLVrUihcvHtHh3IoVK2Y5c+bM8mMA4gXtDaCtAbHmRBR8lzxy5Eimbp/QYDpt27bNPv74Y5s5c6b99NNPtn37dsudO7eVLl3a6tWrZx07drTGjRtnzLsFAAAAAAAAAAAARFjZsmVTvax+wRqpwJ43jFwkjwGIF7Q3gLYGxJocEf4umdn7JDSYDp07d7a3337bjh49auXKlbO2bdta1apV7fDhwzZt2jSbMGGCu+l5LZc3b96Me+cAAAAAAAAAAAAAAAAAAEgjQoPpMH78eBcYbNmypX3wwQdWoEAB/7xu3brZqFGj7MEHH3TzEhIS7L333kvP7gAAAAAAAAAAAAAAAAAASJf/X0cRp6xgwYL25ptvJgoMeh544AFr3ry5m37//fdtyZIlnGkAAAAAAAAAAAAAAAAAQMQQGkynevXqWfHixUPOb9OmjX96ypQp6d0dAAAAAAAAAAAAAAAAAACnjOGJ02HSpElWrly5sMuUL1/eP71x48b07A4AAAAAAAAAAAAAAAAAgHQhNJgO1157bYrL7NmzJ9FQxgAAAAAAAAAAAAAAAAAARAqhwUy2fv16//QVV1yRpnU3b94cdv7WrVv90ydOnHC3rKZ9njx50j8NxCqfz+du3nS87R+IJ9HU3rxj4RqLWBXp75K0LQAAAAAAAAAAAMQjQoOZbPLkye6+ZMmS1rp16zStm9LQx4F27dplefPmtaymX/IGVlPMkSNHlh8DkBWOHj3q7hXeOX78eJaf9KShoYSEhCw/BiBeREt703HoOqufPzt27IjIMQCx/l1S36EBAAAAAIhlEydO9E///PPP/ulZs2b5i1fod1hXX311RI4PAAAAQGSQ8MpEq1atssWLF7vp/v37W/78+TNzdwCQrSxcuNDuvPNOq1atmhUuXNiKFCliZ599tnXq1MlWrFgRcr0NGzZYnjx5Ury9/PLLQdffvn27PfDAAy6YrWHjtc9BgwaFrTa1b98+q1y5stWsWdMOHTqUIa8fWaNNmzaJPhdNmzZN0/r33XdfutYHAAAAAAAAIkn/BuvdJk2a5H/++eef9z8/YMCAiB4jAAAAgKxHpcFMrA7UtWtXN33ttde60EFabdq0KcXhievWreumixYtasWLF7esFhiyKVasmOXMmTPLjwHICnv37nUVBlVxLFeurP/RGThEqvaf3SsNPvPMM9avXz9XIfXxxx+3Jk2a2LFjx+yLL76wESNG2IQJE+y1115z4b6kvPNfoECBsOchX758yd4rvY/al4aOf+GFF9zP0HHjxtlTTz1lq1evdvsNpm/fvu6vbqdPn+4Cjsg+9DnSP3q+/vrrNmrUqFS14cD2pnV79uyZpvUzivalqmvaXySu8UA8fJc8cuRIlu4PAAAAAICsFvhvXQAAAADgITSYSQYOHGhz58616tWru9LvpxLwKVu2bKqX1S9YIxXY84aRi+QxAJlNbdhrx5EK7AXuPzuHBufNm+cCg/L2229b27Zt/fM0BEbp0qXtySefdMHrRo0aWa1atRKt7732X375xSpWrJimfQ8bNsx+//13F1R87LHH3HNXXHGFLV++3N5991178MEHrUGDBonW+eGHH1xgrF27dtasWbNTft2IjAoVKviHWPGkpv14y+harKqUaV0/o3jtnesrYlkkv0vStgAAAAAAAAAAABCPGJ44E3z66afWp08fO+uss2zatGl25plnZsZuACBb8qr5lShRIlFg0KOwoEJSquz40UcfZei+Z8yY4e6vv/76RM/fdNNN7l6VBAPpGO6//347/fTTbejQoRl6LAAAAAAAAAAAAAAAAJFAaDCDzZw501WjUhjm66+/tsqVK2f0LgAgW9uyZYu7D1UlsGDBgm6ISvnnn38ydN/btm1z94FV4wIfe/M9CgquWLHCXnzxRYaHBQAAAAAAAAAAAAAAMYHQYAZSSFDVqk477TSbM2eO1axZMyM3DwAxNVxsqEDgsWPH7N9//3XTVatWzdB96+ez7Nq1K9Hz3v68+bJhwwZ75plnrGHDhtaxY8d07/vuu+/2DzWrm4ZePnHihL3yyit20UUXWZEiRfzztN9Af//9t3Xv3t1dVwoUKGCFChVywzY//PDDtnbt2mT7UiAzcF/anl5zly5d3FC7efPmdfd6vGfPnrDHreGcO3Xq5ELw+fLlc8d5/vnn2xNPPJHsPdR+Avfr3TQMdaC77rrLPT916tQU19dw1uLz+dy1Va/5wgsvdMeRO3duF/i87rrrbPLkyal+L1RBcvDgwVanTh13LvW+6/2YNGmSpcd///1nffv29W9X75U+w/fcc48LnwIAAAAAAAAAAAAAEA1yRfoAYsU333xjN9xwg6uQpfCgwhwA4sezf660Pw/uz7wd+Hz6z0lI8P6XNaoWKGR9q56bYdu788477Y033rCNGzfawoULrUGDBonma0hihek0tLuWDUVDCSt0tmrVKlchsHDhwla7dm1r06aNC/kp4JbU5ZdfbkuXLrXZs2dbvXr1/M/rsTff8+CDD7rjGD16tAuvpdeAAQOsR48e9vrrr9vIkSNdCE7HqsCaAmy6fowZM8bGjRuXaD1dU1q3bm1Hjx51QT2FGDU9d+5ce+mll+ytt96yiRMnWqtWrRJVvdUyOg8//vij7dy5066++moXXlN4cfPmzda/f38bMWKELV++3L799lvLkSP53xG8++67bh2F355++mmrW7euCxl+9dVXNmjQIPc+TpkyxerXr++W/9///mc333yzC+AppNinTx+77bbbrGzZsv5t6ri0jnzyySfWokUL/zxvfYUUdV5U4bFSpUpu3l9//WVXXXWV5cqVyx555BEbMmSIO67ffvvNTev1a329pnBOnjxpLVu2tKJFi7rzp6GnlyxZ4sJ+Os96j/R+pJVCgXotClJ269bNHVOePHls8eLF9vzzz9s777xjw4YNc8cIAAAAAAAAAAAAAEAkERrMAAq9XH/99ZY/f34X7lBoJanOnTvb1q1b/UEJALFFgcGf9+2O9GFkCwrmvfbaa/bYY49Z27Zt3XTjxo1d9bcvv/zSHn30UatevboLwmmo91AU7lI4SxX4FBhURbyXX37ZHxzTtpIOgaxtK5SnQJeq5Sk4qMeqYHfxxRe7n+XywQcfuFCiKt/VqFEjQ153mTJl3M17Tbp2PPDAAzZ8+HD/Mqo4+OGHH/of//nnny4Mt2/fPpsxY4Zdc801/nkKAWp5hezat29vK1eudNUARedPFEQUBR8VjFTgUPRar7zySnc8Og4FEBXIC6TnveqICxYssHPOOcc/T+E47UvvgY5P514hP7023RSi13ldtmyZCycGUqDRq274+eefu/ddQUDRuqqCqGDnm2++GfR6qrCi3nPPZZddZrfccourPqhAZvPmzV0oMBS9LoUSFdz06Hxceuml7qbPhsKRqhycWgpIqtqhKkIq+Hn//ff75+mc69xq26qSqCqESYOyAAAAAAAAAAAAAABkJYYnTqfvvvvOrr32WjdE4qxZs+y8884LutyaNWvs559/Tu/uACAmPPTQQ65CoIJUCp2p2luxYsVcVTs9VkDukksuCbquKgg2adLEFi1a5Kr3qaqdwnO33367C4QpgPjLL7+4YNuRI0eSDY2sn9UKEyrYVrx4cevVq5fdeOONNm3aNMuZM6ft3r3bVbLTUMCq7CeqaKhjVaBNw85qef1cTw9VGnzqqacSPadribar/YvmKzCo1xsYGPSoUqECggcPHnTDHIeigKQXGPSokqPOm8yfPz/ZOgoEKtCnao+BgUGPAnAKJW7fvt0F/AIpyCgKKiYd/ljVBRX0U2VDDQutwGYghesVVNT7E0ifEVUDvPfee5Mdi96Tdu3auekJEyZYWs+7Fxz0wobPPvuspYWChlu2bHFDEd93333J5uuz3LRpU1flUKFHAAAAAAAAAAAAAAAiidBgOmjIR1U02r9/v/Xu3dsFI+bNmxf0phAKAOD/Dw87dOhQF2TTsLia1hDvCpgprKXhiatVq+YCYhoeOKlSpUq5qq7BQtoaDtYLz2nY2qRD/YqqyGkoWQ2PrHsN3Tt58mQXWpSePXu6IJyq82l7n376qQuT6VgUaFMlOVXe05C8GzZsOOW3VK+xZMmSyZ7XUL4KyGkYX1XiEwUjQ/EqIeqchBIqgKlKg6IhdQNt2rTJheLD7VvnxqtsmHTfCsip8qBewxdffOF//tixY+41qcLiFVdc4Q8RBtJjVVEsUqRIoud1TlT5UdsNRoFQ730PR8d81llnBZ3nVVtU6HTt2rWWWvrMiqo3hhrKWiFU0XcCtQEAAAAAAAAAAAAAACKF4YlPkaojqeqTV0FJFZlS4gUaACCeaYjgYcOGuRCYQnulS5dOFNpShTlVwOvXr5+rFDhw4MA0bV9hQoXCNFSshihWQC2YcuXKuVsgVdxT1TxVs1MATJX2NASyqtN9/PHHVqlSJbfcgQMH3BC3Tz75pL333nundB5U5TAcDfl76NAhN62wXKjqd14ATSHIUIoWLRr0+fz587v7w4cPJ3pe74tHQxR37Ngx6PpeqDPpvhUo1FDP7777rgtdavhkUTBU506VGlVBUWFRBTY1VLCqPHrDMCuwGYzCnPrsaIhjDd2s0L73+vUeiZ4LR6HTUAKHs1b4sEqVKmG35e1v3bp1bloh1fHjxwddzjtOvcb//vsv5HsCAAAAAAAAAAAAAEBmIzR4ivbu3et+6Q8AUrVAocw9ET6f/nNcIbMQ1cyi/bWpgt3w4cPddNeuXRMFBgNDfxpqWMPMqmpgnz593PCzaVG+fHkXGly/fn2q11FVvM6dO7sw3+DBg91zS5cudcPOqlKfFxiUtm3butCgQokKg2mo3bRSSC6cwGF9VXWxdevWYZcPVeEuNfsKt29VVtTQzOEoJBhs6GSFBhUCVFBQQxkreKlgqAKjej36DOzYscOFBzUEs6oS6nwqVJjUsmXLXAVChfa1DR2X3hMNGS2qYKjPihceDCVXrtBffQoUKJDoOp/Wc6XPRJcuXVJcJ2kVRQAAAAAAAAAAAAAAshKhwVOkakQpBRMAxI++Vc/N1O3r542q3nmhp3ABsWi2ZMkSf8W1YMMLe+rUqeNCg6o0+Ouvv7ohhdPiVH4+q6KhqsupcuAZZ5zhnvNChwohBipcuLBbRuFxhd6CDTOcXoHD8CpkVrt27QzfR2r2rYp4p7Lv5s2bu6CgAoNTp061Vq1auWDfoEGD3HxVg6xXr54tWrTIhQkVGgwMFSal6o8KDDZo0MBVGkwa1Pzxxx9TdVxeOwrm4MGDaQ72BZ6rfPnyZen7BAAAAAAAAAAAAADAqUh7aSQAAE7RqYT5klaGu+mmm+yrr74Ku443XG7gcLMpDQX8/PPPW7NmzVyVw6SCVRJMa/W+tKpWrZp/+ODVq1eHDcFpSOWUzklaKLTpCbfv3bt329ixY+3bb79NNk/H3qJFCzetIYq//vprV71P75/n5ptvdveTJk1yFfumT59ut9xyS7JtKSy4fPlyN60qhKdS2dGzbdu2kPM2bNjgnz777LNTtT1VwaxcuXKK50pUefHDDz9M9bECAAAAAAAAAAAAAJAZCA0CALJMYBW2n3/+OeRyK1ascPcaerZGjRqJ5qla3bRp00Kuq3DZ1q1b3fR1112XquPSsMQKAY4cOTLR814YzAsheg4dOmS7du1yFQc1nHFm0Gv3AnZ6vSdOnAi6nObdd999tnjx4gzbd7ly5VwVQNEQzKGoGuT999/vQpfBaIhiUaBx4sSJ1rBhQytWrFiy+Qry9erVywUgA0OFHq86ZbjgaWDgL5y1a9e6oauDmT17trs/55xz/O99atx2223uXuHJUMMar1y50tq3b++GYAYAAAAAAAAAAAAAIJIIDQIAskytWrWscePGbnrYsGH+cF8ghQk/+OADN92xY0c3xG1S48ePd+GvpDSc8SOPPOKmq1atavfcc0+KxzRu3DibN2+e9e3b1ypVqpRo3oUXXmhlypSxH374IVEo7bPPPnPhteuvvz5dVe9S0q9fPzdMrkKLr7zySrL5+/fvd2E7DZHbpUuXDN33kCFDXJXHhQsXukqBSSl4p+qMFSpUcGG4YBTa1JC9Ok5V2fNCgh4N+3zJJZe46dGjR7vPxplnnplsOwoa1qxZ002rUl/SIYa1/XfeeSdVr0vvW//+/ZM9r+GNvYCkPgtp0aNHDytbtqwLk/bu3TvZfB1vt27dLHfu3Pb444+nadsAAAAAAAAAAAAAAGQ0QoMAgCz13nvv2XnnneeGttUwuArDzZ8/3+bMmWPPPfecNWjQwI4dO2bXXHONvfTSS8nWV3U/hcQUNhswYIDNmjXLli5d6irZqTreN99846oTqgKfAmvh7Nixw3r27OmOp3v37snmKzT36quvuqBZq1atbMaMGS7Q2LVrVxduU2gutbZv326rVq1y93LgwAH3WDedi2AUfFRlxTPOOMMdZ6dOndwwv99//70LO1588cW2fv16e//9961UqVL+9fSctqt9BNv3li1bEu1X93qs5z3169d351Tn8I477nBhN71Pqmg4fPhwd/71PilQGOo8a+hevY+SkJBgrVu3TraMN0SxzrE3HYz2mSdPHlu2bJkLFyq4qTCnwoiXXnqpq/woOia9Fq/6oQKXga/9/PPPdxUB77zzTncu9dkZMWKENW/e3FU0VAAw8Di8c5X0fQusrqjPwtSpU12FRh2nhljW509BRH1edC61z1GjRrnPGgAAAAAAAAAAAAAAkZTgCzXOH6Le5s2bXUBBNm3a5KocZTUNl6nQjWiITg3vCcSiP/74w1ULU4isWrVqWb5//aj2qqvpGBTAys4U7FK1wE8++cQNRfzvv/+611SiRAm76KKLrF27dq4qXbDXqdDWpEmTbPr06S7wpZ9/qjCoYJ0CWQqmqUJh/vz5UzwOBccUYly0aJELnoWiAJiq02noY1WLa9KkiQ0cODDZ0MnhPPPMM/bss88GnacA4N133x1yXQ3fO3ToUFcJT4FAfRb0879p06Yu5KZwYaBGjRq58GRSqqCn49C+dP6T6tChg7399tuJnlu3bp29/PLLNnPmTHeuRRUZW7Ro4fYdGFYMRhUAtd0rr7wy6DFp+1WqVHHXD1WeDDfcsz4rL7zwgqsMuXPnTleFUkMJ6/Oi4Zw1VLJHFRBVHVLDHSt46dEQyXqswOmUKVNcqFD7VlVJVQPU5yewvWmbwc6Vt/1AGpr4tddec4FG/cw4fPiwOz/ap0KpF1xwgWWnnztAPHyXjIbv04gu0fCZiHS7AOIFbQ2gvQGxJhqubdHwfRrRIxo+D9HQLoB4QXsDaGtArDkRBd8lM/s7NaHBbIwOF5B1Ih3eibXQIBDNoqW9RfrnDhAPHa5o+D6N6BINn4lItwsgXtDWANobEGui4doWDd+nET2i4fMQDe0CiBe0N4C2BsSaE1HwXTKzv1MzPDEAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAICLmz59vd9xxh1WsWNHy5ctnp59+utWtW9eGDBliR44cSXH9PXv2WO/eva1WrVpWoEABK1asmDVp0sQ++OCDsOtt377d7r//fitVqpTlyZPHqlevbi+88IKdOHEi5Dr79u2zcuXKWZUqVezQoUOn9HoRGTfddJMlJCT4b40aNUrT+h07dkzX+gAAAAAAAAAAAAAARBtCgwCALOXz+axr16525ZVX2oIFC1zwb+HChfbpp59azZo1rWfPnnbRRRe5cF8of/75p5177rk2cOBAa9Wqlc2ZM8feeecdO3nypN1+++3Wvn17N53U3r177YorrrDx48fb448/7tbT4yeffNI6dOgQcn86xs2bN9vIkSMtf/78GXYukPmGDRtmK1eutAcffPCU1n/uuefStT4AAAAAAAAAAAAAANEmV6QPAAAQX1TV77XXXnPVBVVtsEKFCv55V111lRUpUsRGjBhhrVu3dvNV3S2QqhBed911tmnTJhs6dKg98sgj/nlNmza1Bg0a2LvvvmvVqlWzvn37Jlr31Vdftd9//90FBrt37+6eu/zyy+2nn35y6ygYpvUD/fDDD+542rVrZ9dcc00mnRVklvLly7v7EiVKnNL6ZcqUsbJly57y+gAAAAAAAAAAAAAARBsqDQIAsszBgwft+eefd9N33313osCgR0G/nDlz+qsPJjV8+HAX/DvrrLPs4YcfTjRPww3369fPTQ8aNMj+/vvvRPNnzJjh7q+//vpkQ9jK9OnTEz1//PhxN5Sxhk5WQBEAAAAAAAAAAAAAACC7IzQIAMgyixYtsgMHDrjpunXrBl2mePHiVqNGDTc9bty4ZPPHjh3rD/opXJiUqgEWLlzYDh065KoHBtq2bZu7L1myZKLnvcfefI+CgitWrLAXX3zRHRcAAAAAAAAAAAAAAEB2x/DEAJABFgzfYf9tPJqp59Ln87n7pMP1ZrYzyuexy7tkTGBu+/bt/mlVCgylWLFi7l7DE+t1e695/fr1tnr1ajd9ySWXBF1XQcILLrjAvv32W/vqq6+sZ8+e/nmnnXaau9+1a1eidf79999E82XDhg32zDPPWMOGDa1jx46WXqqsOH78eP9jbffrr792QzVPmDDB/vjjD9u3b5+/2qL27VHFxCFDhtjUqVNt48aNliNHDitXrpwbjlnDM1epUiXRvipWrGh//fWX/7G2p6qMuv/888/d+6Dhdm+88UYbMGBAotedlKo6at+zZ892x6FqjpUrV7Zrr73WunXrZqVKlfIvq2N+9tlnk21D4U+9fs9dd93lXrPenxYtWoRdf+7cudaoUSP3OdD0pEmTXBXKP//80wVDzzzzTLv44otdRUivYmRKVEHy5ZdfdqHStWvX+j8zej2tWrWyU/Xff//ZK6+8YpMnT3bbPXnypPucX3nllW7bderUOeVtAwAAAAAAAAAAAACQUQgNAkAGUGBwx5ojnMsUqAKgZ+fOnSGX8+YpRKeQnDeM8c8//5woGBeK5ik0GLi8XH755bZ06VIXgKtXr57/eT325nsefPBBO3HihI0ePTpDgpoK5/Xo0cNef/11GzlypAvBtWnTxgX2Bg8ebAULFrQxY8Ykq66oYGHr1q3t6NGj9sQTT7iwoaYVoHvppZfsrbfesokTJyYKu82cOdMto7Djjz/+6M7n1Vdfbffcc48L723evNn69+9vI0aMsOXLl7tzpSBiUgrVaZ0CBQrY008/7apD7tmzx4X9NPzzG2+8YVOmTLH69eu75f/3v//ZzTff7EJ+Cmb26dPHbrvtNitbtqx/mzourSOffPJJotCgt36nTp3ceVGFx0qVKrl5CkFeddVVlitXLheUVJBRx/Xbb7+5ab1+ra/XFI6CfC1btrSiRYu686ehp5csWeIClTrPeo/0fqSVKlLqtfzzzz8uIKhjUsBy8eLFbkjud955x4YNG+aOEQAAAAAAAAAAAACASCI0CADIMhdddJF/+pdffgm6zOHDh12VP4/CZ15oUAFCT7jhgr15qvym4ZAVyJNHH33UhfIU6Dr//PNdcFCP58yZ46rVXX/99W65Dz74wKZPn+4q33lDJadXmTJl3E0V/kTV8h544AEbPnx4ovPz4Ycf+h+rmp7CcApPzpgxww297FEIUMsrZNe+fXtbuXKlqwAo1atXd/fe61bwUcFIBQ5Fr1XV73Q8Og4FEBXIC6TnFTBUYHLBggV2zjnn+OcpHKd9KWCn41M1QoX89Np0u+GGG9x5XbZsmQsnBlKgUcFDUdVDVf1TEFC0bt68eV2w880337TatWsnO48KK3bv3t3/+LLLLrNbbrnFLrzwQhfIbN68uQsFhqLXpVCigpsenY9LL73U3fTZUDgytVULvc/odddd5yoxKvipqocenXOdW21b1R5VbbBBgwap3jYAAAAAAAAAAAAAABkteVkhAAAyiYZqVaBMFK7yhuMNpOcPHjzof6whaD2By+fLly/kfgLn7d271z+t8OGsWbNcJUIdh8KFvXr1csP0Tps2zQ1Tu3v3blfJrmbNmq6yn2hYYIW+FGgrVKiQW37NmjXpOheqNPjUU08lei537txuu9q/aL5ec5MmTRIFBj2qVKiAoM6XhsUNRQFJLzDo0bC+XohTw0AnpUCgAn133nlnosCgRwE4hRI11LECfoEUZBQFFb2AoEfVBRX0U2VDDQutwGYgVSFUUNH7nHhUEVDVAO+9995kx6L3pF27dm5awx6n9bx7wUEvbBhsiOVwFDTcsmWLVa1a1e67775k8zWUtoaSVpVDhR4BAAAAAAAAAAAAAIgkQoMAgCylqneqUqfqbNdee60bPlfDACusN2rUKBfiO/vssxMFwjKSqshpKFlVLdS9hu6dPHmyFStWzM3v2bOnC8LpODW87KeffurCZDpGBdoUalTlPQ3JG1gRMa2qVatmJUuWTPa8hvJVQE7D+KoSn2i431C8SogaxjgUhdaCUaVB0ZC6gTZt2mTfffdd2H3r3HiVDZPuWwE5VR7Ua/jiiy/8zx87dsy9JlVYvOKKK/whwkB6rCqKRYoUSfS8zokqP2q7wXjVKDVccTg6ZoVXg/GqLaoK5tq1ay21PvroI3ev6o2hhrJWCFXmzZvnwoMAAAAAAAAAAAAAAEQKwxMDQAY4o3yeTD+PqpAmoUJJ2eW1lSpVygUFVc3t3XffTRRoO++88+ztt9+2HTt2WJcuXf7//s84wz+/cOHCiYYxDiVwXtLwmadcuXLuFkgV91Q1T9XsFABTpb1u3bq5c//xxx9bpUqV3HIa8lhD3D755JP23nvvndJ5CDe8smjIX6/KosJyoarfeQG0wKGbkypatGjQ5/Pnzx/0XCpM6dEQxR07dgy6voKUwfatQKGGetb7q9Clhk/2Kg/q3KlSoyoofvPNNy6wqaGCVeXRG4ZZgc1gFOYcNmyYG+JYQzfv37/f//q99qHnUvr8haIKlB6FD6tUqRJ2W97+1q1b56Y1JPP48eODLucdp16jhs0O9Z4AAAAAAAAAAAAAAJDZCA0CQAa4vEv4AFh6KRClAJvkypUry4ODGU1BQA2nO3ToUPv7779d8KpEiRL+gGD//v39gb/AYF/58uX90woWhuLN0/Y0hG5qqCpe586dXZhv8ODB7rmlS5e6YWcVbPQCg9K2bVsXGvzyyy9dGExD7aaVQnLhBA7rq2F5W7duHXb5cJ+JlPYVbt+qrKihmcNRSDDY0MkKDSoEqKCg3gcFL1XNT1UD9Xq6du3q3iuFBzUEs6oS6nwqVJjUsmXLXAVCDWmsbei49J5oyGhRBcM+ffr4w4OhqP2EUqBAgaDDWqf2XOkz4YVdwwkVZAUAAAAAAAAAAAAAICsQGgQARIyCbt4QuYH++OMP/1DCgWE4VSL0hBsa2JsXuHxKBg4c6KrLqXKgF15cv359srCiV/FQy6hinEJvwYYZTq/AYXgVMqtdu3aG7yM1+1ZFvFPZd/PmzV1QUIHBqVOnWqtWrVywb9CgQW6+hgiuV6+eLVq0yIUJFRoMDBUmpeqPCgw2aNDAVRpMGtRU9crU8MK3wRw8eDDNwb7Ac5UvX74sfZ8AAAAAAAAAAAAAADgVaS+NBABAJvv222/dfbt27RI9r8pyNWvWDBsS05C5P/30k5u+7rrrUrU/DQX8/PPPW7Nmzez2229PNj9YJcG0Vu9Lq2rVqvmHD169enXYEJyGVP7qq68ybN916tTxT4fb9+7du23s2LH+9yuQjr1FixZuWkMUf/31165630033eRf5uabb3b3kyZNchX7pk+fbrfcckuybSksuHz5cjetKoSnUtnRs23btpDzAoOoZ599dqq2V6hQIatcuXKK50pUefHDDz9M9bECAAAAAAAAAAAAAJAZCA0CALLUJ598YhdccIHt2rUr6Pw5c+bYX3/95QKCt912W7L59913n7ufPHmyG8o2qVmzZtm+fftc1bc77rgjVcekYYkVAhw5cmSi570w2MaNGxM9f+jQIXf8qjio4Ywzg4bd9QJ206ZNc2HIYDRP52Tx4sUZtm8NCa0qgKIhmEOZMGGC3X///S50GYyGKBYFGidOnGgNGza0YsWKJZuvIF+vXr1cADIwVOgJfJ9DDT8crvJkoLVr17ohsYOZPXu2uz/nnHP8731qeJ9ThSdDDWu8cuVKa9++vRuCGQAAAAAAAAAAAACASCI0CADIUjt37nRV41QdLykN9/vQQw9Z7ty5XQU7r9JeoC5dulj16tVty5YtNnz48ETzjh07Zk8//bSbVggt2NDHSY0bN87mzZtnffv2dUHFQBdeeKHbxg8//JAolPbZZ5+58Nr111+frqp3KenXr58bJlehxVdeeSXZ/P3797vXqSFydV4y0pAhQyxXrly2cOFCVykwKQXvVJ2xQoUKLgwXjCo9Kryp41SVPS8k6NGwz5dccombHj16tDVu3NjOPPPMZNtR0NCrMKlKfUmHGNb233nnnVS9Lr1v/fv3T/a8Kld6AUl9FtKiR48eVrZsWRcm7d27d7L5Ot5u3bq5z/Xjjz+epm0DAAAAAAAAAAAAAJDRcmX4FgEASIU+ffq4an0KluXJk8eFtl588UVXqU3VCJs0aRKyAp8q12l+9+7dbfv27S68p8Dh4MGDXcBPwxo/9dRTKR7Djh07rGfPnnbeeee5bSWl0Nyrr77qhsxt1aqVDRw40O2na9euLtym0Fxq6Ti9mxw4cMBWrVrlphU4O/3005OtU7VqVfv888+tdevW7jjXrFnjqtqpwuEvv/xigwYNcoFChfpKlSrlX2/9+vVu+7p5+9a+SpQo4W4KXOp1aHhh0b3mn3HGGf6gZf369V11wLvvvttVbFTorWXLlu6cLF261F544QUX0lTQTsHAUEP3XnPNNTZlyhRLSEhwryMpDVGs90xhPm+44mAUENVwx8uWLXPhwkcffdRVRPSGlvYqV+qY9Fr0mVK4VOdHnynvvJ9//vmuIuCdd97pXpvO+3fffeeCgqpoqACgjsMLJupc6fwkfd+87Ys+C1OnTnWfZR3nP//8Y/fcc4+rQvnnn3/ayy+/7I57zJgx7rMGAAAAAAAAAAAAAEAkJfhCjfOHqLd582YXmJBNmza50ElW03CZCt2IwhEa3hOIRX/88YcLESkwVa1atSzfv35UeyEmHYMCWNmVQlSq7qfg1rp161zlwQIFCrgqfwr/qWKegm0p2bNnjwsJquqfqgBqG3Xq1LFOnTpZ27ZtU3UsCo699957tmjRIrv00ktDLqchgFWdThUSVS1OgUUFCGvUqJHq1/3MM8/Ys88+G3SezocCbKFo+N6hQ4e6gJ4Cgfos6Od/06ZNXchN4cJAjRo1sm+++SbZdhSM03FoX+PHj082v0OHDvb2228nek7vkUJvM2fOdNca0XulAJ/2HRhWDEYVALXdK6+8MugxaftVqlRx14+tW7eGHe55xYoVLqyoypD63BQsWNANJayQqMKkGirZowqI+lxouGMFLz0aIlmPBwwY4MKMChVq36oqqWCkgo2B7U3bDHauvO0HUjjxtddec59J/cw4fPiwOz/ap0KpGpY7O/3cAeLhu2Q0fJ9GdImGz0Sk2wUQL2hrAO0NiDXRcG2Lhu/TiB7R8HmIhnYBxAvaG0BbA2LNiSj4LpnZ36kJDWZjdLiArBPp8E4shQaBaBct7S3SP3eAeOhwRcP3aUSXaPhMRLpdAPGCtgbQ3oBYEw3Xtmj4Po3oEQ2fh2hoF0C8oL0BtDUg1pyIgu+Smf2dOkeGbg0AAAAAAAAAAAAAAAAAAEQtQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAkAo5c+Z09ydOnLCTJ09yzgBkKv2c0c+bwJ8/AAAAAAAAAAAAAABkBEKDAJAK+fLlc/c+n8/279/POQOQqfRzRj9vJH/+/JxtAAAAAAAAAAAAAECGITQIAKlQpEgR//Q///xje/fupeIggEypMKifL/o54ylcuDBnGgAAAAAAAAAAAACQYXJl3KYAIHYVLFjQVfs6dOiQGzJ0y5YtlpCQkKXDhnpVx7RfALHZ3vTzxdu36OeOfv4AAAAAAAAAAAAAAJBRCA0CQCooOFS+fHnbuHGjCw6Kgj3Hjx/PkvOnfakCmeTIkYPgIBAH7U2BQf3cISgMAAAAAAAAAAAAAMhIhAYBIJUUHqpQoYIdOHDA9u3b5686mFUhpqNHj7rpXLlyESICYrS9qXqpwoIaklgVBgkMAgAAAAAAAAAAAAAyGqFBAEgDBXgKFSrkbllJ4cQdO3a46eLFi2fpsMhAvKG9AQAAAAAAAAAAAABiWY5IH0CsUJinT58+Vrt2bRcmKlq0qNWvX99ef/11O3bsWKQPDwAAAACyDfpXAAAAAEAfCwAAAEDmITSYAZYsWWJ16tSxAQMGWNmyZW3QoEHWq1cv2717tz300EN2+eWX+yuEAQAAAADoXwEAAABAVuB3WAAAAACCYXjidPrrr7+sZcuWLhTYvXt3e+mll/zzunTpYldffbUtXLjQWrVqZXPnzrXcuXOnd5cAAAAAEJPoXwEAAAAAfSwAAAAAmY9Kg+nUs2dPFxgsX768Pf/884nm5c+f38aMGWMJCQkuODh27Nj07g4AAAAAYhb9KwAAAACgjwUAAAAg8xEaTIfff//dPvnkEzd91113Wd68eZMtc/bZZ1uDBg3c9AsvvGA+ny89uwQAAACAmET/CgAAAADoYwEAAADIGoQG00GBQS8EeNVVV4VcrmnTpu5+06ZNtmTJkvTsEgAAAABiEv0rAAAAAKCPBQAAACBrEBpMh7lz5/qnL7jggpDLXXjhhf7pOXPmpGeXAAAAABCT6F8BAAAAAH0sAAAAAFkjVxbtJyatWrXK3RcuXNhOO+20kMuVK1fOP/3LL7+kevubN28OO1+VCwOXPXHihGU17fPff/910wcPHrScOXNm+TEA8YC2BtDegFgU6evb1q1b/dPHjx/P0n0j6/tXQh8LQLRcg4B4QnsD4qet0ceKLvwOKzraBRAvaG8AbQ2INSfioI9FaPAUHTlyxP755x83XbJkybDLBs7fsGFDqvcR+MuwlNSrVy/VywIAAABIbMeOHVaxYkVOSwz3r4Q+FgAAAJA16GNFFr/DAgAAAGLLjkz4PRbDE5+iffv2+afz5csXdtn8+fMHXQ8AAAAAQP8KAAAAADISv8MCAAAAkBIqDZ6iQ4cO+afz5MkTdtnA+SpZmVqBww8Hc/jwYVu9erWrtFG8eHHLlStXREph1q1b101///33Vrp06Sw/BiAe0NYA2hsQiyJ9fVMpd/1llpx77rlZum9kff9K6GMBiJZrEBBPaG9A/LQ1+ljRg99hRU+7AOIF7Q2grQGxZmsc9LEIDZ6iwOqBR48eDbts4PwCBQqkeh9ly5ZNcZmqVatatFADSc0xA6CtAdkF1zYg9tsbQxLHT/9K6GMBCIbvfEDWob0Bsd/W6GNFB36HlRzXICDr0N4A2hoQa0rHaB+L4YlPUeHChRNV/EvtX3QFrgcAAAAAoH8FAAAAABmJ32EBAAAASAmhwVOUN29eK1WqlJvetm1b2GUD51eoUOFUdwkAAAAAMYn+FQAAAADQxwIAAACQdQgNpsM555zj7vft22d79uwJudzmzZuTrQMAAAAAoH8FAAAAAJmB32EBAAAACIfQYDo0btzYP718+fKQyy1btsw/3aRJk/TsEgAAAABiEv0rAAAAAKCPBQAAACBrEBpMh5tvvtk//fXXX4dcbvbs2e6+bNmydtlll6VnlwAAAAAQk+hfAQAAAAB9LAAAAABZg9BgOtSoUcPatGnjpidMmGBHjx5Ntszq1attwYIFbrpXr16WkJCQnl0CAAAAQEyifwUAAAAA9LEAAAAAZA1Cg+k0ZMgQK1q0qG3YsMH69OmTaN6hQ4esU6dO5vP5rF69em4aAAAAAED/CgAAAAAyG7/DAgAAABBKgk+JNqTL4sWLrVWrVrZt2zZr3ry5tWzZ0g4ePGjjxo2zX3/91S6++GL76quvrESJEpxpAAAAAKB/BQAAAABZgt9hAQAAAAiG0GAG2b59u73yyis2efJk++uvvyxPnjxWs2ZNa9eunXXu3Nly586dUbsCAAAAgJhG/woAAAAA6GMBAAAAyDyEBgEAAAAAAAAAAAAAAAAAiBM5In0AAAAAAAAAAAAAAAAAAAAgaxAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAaBAAAAAAAAAAAAAAAAAAgThAajCHbtm2z4cOH2w033GDlypWzvHnzWqFChaxatWp211132dy5c1O9rYULF1rbtm2tfPnyli9fPnevxwsWLEhx3WPHjtlXX31l999/v9WuXduKFCnijqVUqVJ2zTXX2Ouvv24HDhxIcTuNGjWyhISEFG96jUA8trWTJ0/at99+a71797bGjRtb6dKlLU+ePFawYEGrWrWqtWvXzmbPnp3qY9mxY4f16dPHtVu9nqJFi1r9+vVdm1W7BiIh1tob1zZEq2hpa6GsWLHCcufO7b77VaxYMdXrcW1DLLQL+leIB9HS3uhjIdbFWlujf4VoFi3tLRT6WIjndkEfC7EuWtoa/SvEg1hrb/SxEK2ipa3FZP/Kh5jQqVMnX548eXx6S8uVK+fr0aOHb9SoUb5XXnnF16xZM/e8bm3btvUdPnw47Lb69u3rS0hI8BUsWNDXrVs33+jRo929Huv5p59+OuS6kyZNcvvXvnLlyuW78847fS+++KLvjTfe8HXp0sVXqFAhN69SpUq+ZcuWhT2Ohg0b+o873E3HBcRbW5PatWv791ejRg1fnz59fGPGjPE9++yzvvr16/vnqR0eO3Ys7La+++47X+nSpd3yeh3Dhw/3DR482FerVi33XN26dX3bt28/pXMGnKpYbG9c2xCNoqmtBXP8+HHfxRdf7D+OChUqpGo9rm2IhXZB/wrxIFram9DHQiyLxbZG/wrRKpraWzD0sRDP7YI+FmJdtLQ1oX+FWBeL7Y0+FqJRNLW1WOxfERqMEXnz5nUfnJYtW/oOHDiQbP7IkSP9H9Lbb7895HZGjBjhlsmXL5/v+++/TzRvyZIl7nnNf/3114Ou37lzZzf/tNNO861cuTLZ/LVr1/rOOusst0yxYsV8W7ZsCXtRuummm3y//fZb2NuaNWtSODtA7LU1KVmypFumQ4cOyb7gnTx50vfkk0/6jyXcBW7Dhg2+4sWLu+W6d++eaN7Bgwd9DRo0cPN0f/To0ZDbATJaLLY3rm2IRtHU1oIZMmRIoj8YSU2Hi2sbYqVd0L9CPIiW9ib0sRDLYrGt0b9CtIqm9hYMfSzEc7ugj4VYFy1tTehfIdbFYnujj4VoFE1tLRb7V4QGY6ihKP0aLmnavHlz/wdVqdWktm3b5q8E+H//939Bt6HnNV/LBduX1+EK15A++OAD/3E88MADYS9KurAB0SRa2pr3BVDzg10cRReQMmXK+EO6J06cCLrcLbfc4pYpX7580PT9L7/84pL1p3KRBNIjFtsb1zZEo2hqa0mtW7fOV6BAAd+FF17oK1u2bKo7XFzbECvtgv4V4kG0tDehj4VYFottjf4VolU0tbek6GMh3tsFfSzEumhpa0L/CrEuFtsbfSxEo2hqa7HYv8qRNYMgIyvUq1fPihcvHnJ+mzZt/NNTpkxJNv/VV1+1/fv3u+n77rsv6Dbuv/9+d6/lhg0bFnJfGks83LxcuXKFPA4g2kVLWzv//POtffv2VqBAgaDzc+fObXXq1HHTO3futB07diRb5vfff7dPPvnETd91112WN2/eZMucffbZ1qBBAzf9wgsvKGwedH9AZoil9gZEs2hpa0l17tzZjhw5YmPHjrWcOXOmah2ubYjFdkH/CrEuWtobfSzEulhqa0C0i5b2lhR9LERSNLUL+liIZdHS1uhfIR7EUnsDolm0tLVY7F8RGowRkyZNsqFDh4Zdpnz58v7pjRs3JpvvfTArVKhgVatWDbqNKlWqWMWKFd30xx9/nGz+Qw89ZNOmTbMyZcqEPI78+fP7G/TWrVvt+PHjYY8biCbR0tZk+vTpNnLkyLDHUrBgQf90vnz5gh6Ld5G56qqrQm6nadOm7n7Tpk22ZMmSsPsEMkqstTcgWkVTWws0fvx4mzVrlj366KN2wQUXpLh84LFwbUOstAv6V4gH0dLehD4WYlmstTUgmkVTewtEHwuRFC3tgj4WYl20tDWhf4VYF2vtDYhW0dTWYrF/RWgwRlx77bVWu3btsMvs2bMn6EVBtmzZ4hKtktIH+sILL3T3a9assb///jvRvHPPPdeaN2+e4vF6x6LUbGoTt0ePHnXrUeUMkRQtbS011FaWLVvm39Zpp52WbJm5c+f6p8Mdj3csMmfOnDQfC3AqYq29BcO1DdEgGtua/tLxscces0qVKtmzzz5racG1DbHULuhfIR5ES3tLDfpYyM5ira0FQ/8K0SIa2xt9LERatLQL+liIddHS1lKD/hWyu1hrb8HQx0I0iMa2tiOGfodFaDCOrF+/3j99xRVXJJq3atUq/3S5cuXCbidw/i+//JLm49i+fbsdPHjQTV9++eWWkJAQctndu3fbgAEDrFq1ai7xfvrpp7vyueedd5717t3bbQuINtHS1kaPHm1r1651w4EPGTIk6DLe8RQuXDjsF8T0HguQWbJTe/NwbUN2lNVtrWvXrrZr1y4bNWpUyCEVQuHahni7BtG/QjyIlvZGHwuxLju1NQ/9K2RX9LGAyLeLUOhjIdZFS1ujf4V4kJ3am4c+FrIj+lenLlc61kU2M3nyZHdfsmRJa926daJ5GzZs8E9rfjiB8wPXS+txyIMPPhh22c8//9y+/vprN654/fr13dDGq1evtjFjxtjzzz9vr7/+ur333nsuXQzEe1vbuXOnHThwwLWRd9991yZOnOjS7ZquV69esuWPHDli//zzT6YcC5BVskt7C8S1DdlRVra1r776yj744AO788477ZprrknTcXJtQ1aifwXEfnujj4V4k13aWiD6V8iu6GMBkW0XqWmfwu+wEIuyy3c+/p0PsSC7tLdA9LGQHdG/OnWEBuOEkuqLFy920/3793fhu0D79u1L9Rj2gesGrpdab7zxhrtv0KCBtWrVKuyyGjNcpTZ1EfNcf/311qVLF2vZsqXNnj3bbePbb7+1unXrpvlYgFhqa8WLF/dPqyLnww8/bP369QtZQTAr2z0Q7+0tENc2ZDdZ2db0nP5BvlixYvbyyy+n+Vi5tiGr0L8Csk52+s7HdQjZWXZqa4HoXyE7oo8FRLZdpITfYSGWZafvfPSvkN1lp/YWiD4Wshv6V+nD8MRxQGPUa4g3UUU+Ve1L6tChQ/7pPHnyhN1e4HxvmOHUevvtt+3HH390Q6FqOtzQxKows2LFikSBwcAL5/jx4y1v3rzuL00UIgTiva3NmjXLpk6dam+++ab7a5URI0bYWWed5YbyPnbsWJYeC5DZslt783BtQ3aT1W3tiSeesE2bNtnQoUNdcDCtuLYhHq5BgehfIdZFur3Rx0K8yG5tzUP/CtkRfSwg8u0iHPpYiGWRbmv0rxBPslt789DHQnZD/yr9CA3GgYEDB9rcuXOtevXqrvRssKBeYDr96NGjYbcXOL9AgQKpPo41a9ZYt27dLEeOHO44qlatGnb5UqVKWZEiRULO14WtefPmbvqHH35wAUMgntta06ZN3RfPe+65x32pU5VOXSg1lHebNm3s5MmTWXYsQGbLbu3Nw7UN2U1WtjX91eXIkSPdkMTt27c/pePl2oZ4uAZ56F8hHkS6vdHHQrzIbm3NQ/8K2RF9LCCy7SIc+liIdZFua/SvEE+yW3vz0MdCdkP/Kv0IDca4Tz/91Pr06eMCdtOmTbMzzzwz6HKq/Oc5fPhw2G0Gpt4D1wtnx44dbjjhvXv3uiT7DTfcYBnh4osv9k8vXLgwQ7YJZOe2FujKK6+0vn37uukvvvjC/TVJpI4FiPf2lhZc2xCPbU3/6KG/tlQ16VGjRp3yMXNtQ7xcg+hfIR5ES3sLRB8LsSg7trW0oH+FaEIfC4hsuwiHPhZiXbS0tUD0rxCrsmN7Swv6WIgW9K8yBqHBGDZz5kxr166dlShRwr7++murXLly2LHpPdu2bQu73cD5FSpUSPE4/vvvP2vWrJn98ccfbqi5Bx54wDKKXptn69atGbZdIDu2tWACKzWNGzcu0TwN762/GMmqYwHiub2lBdc2xGNb01+D/frrr/bII4+4f/TYuXNnspv314+6D3x+//79/u1wbUM8XIPoXyEeREt7C4Y+FmJJdm1raUH/CtGCPhYQ+XYRCn0sxLpoaWvB0L9CrMmu7S0t6GMhGtC/yjiEBmOULkI33XSTnXbaaa7cbM2aNcMuf8455/inN23aFHbZzZs3B10vmD179rjA4E8//WRDhgxxvwjOSIGlc3PmzJmh2wayU1sLpUyZMlaoUCE3vWrVqpDHs2/fPtdeM/NYgHhvb6nFtQ3x2Na0H9HwCMWLFw9687at+8Dnu3TpEvR4uLYhFq9B9K8QD6KlvYVCHwuxIru3tdSif4VoQB8LiI52EQx9LMS6aGlrodC/QizJ7u0ttehjIdLoX2WsXBm8PUSBb775xg3/W7BgQddgatWqleI6ZcuWtWrVqrlqgMuXLw+77LJly9x99erV3cUlFP2itnnz5vbDDz+46jGPPfZYql+DyuKuWLHCevfubQkJCSGX++eff/zTpUuXTvX2geze1lSNSbdrr73W7T+cXLn+/4/648ePJ5vXuHFjd+yi42nYsGHYY5EmTZqE3R+QGWKhvXFtQ3YQqbb20ksvub/sT+kvIfUXlSVLlrSJEyf6n9cwD4G4tiGj0b8Csk4sfOfjOoTsIBbaGv0rZBf0sYDoaRdJ8TssxLpY+M5H/wrZRSy0N/pYyA7oX2UCH2LKggULfIUKFfIVLVrUt2LFiqDLdOrUydeyZctkzz/xxBM+fSR0W7t2bdB19by3zJNPPhnyOPbv3++7/PLL3XLPPfdc0GW++OIL30UXXeT78ccfk83r0KGDW3fr1q1hXq3P16xZM//xrFq1KuyyQCy1tb59+7p5P/zwQ9jj3L59u387NWrUSDZ/9erV/vlPPfVUyO1cccUVbpmyZcv6Tp48GXafQEaLlfbGtQ3RLtJtLSUVKlRw6+o+HK5tiMV2Qf8K8SDS7Y0+FuJFrLQ1+lfIDiLd3lJCHwvx3C7oYyHWRbqt0b9CPImV9kYfC9Eu0m0tVvtXDE8cQ7777juXIM+dO7fNmjXLzjvvvKDLrVmzxn7++edkz3ft2tWfPh87dmzQdb3ntVy3bt2CLnPw4EG77rrrbMGCBfbMM8+4aoHB7Ny505YuXer+miuUadOmhZyn1P3s2bPddP369RkyFXHX1mTq1Klhj3X8+PH+6euvvz7Z/Bo1alibNm3c9IQJE+zo0aPJllm9erVrz9KrV6+w1T+BjBZL7c3DtQ3RKJraWnpxbUOstQv6V4gH0dLehD4WYlkstTUP/StEq2hqb+lFHwux1i7oYyHWRUtbE/pXiHWx1N489LEQjaKprcVc/yrT4ojIUkqOn3baab6EhATfkCFDfHPnzg15q1OnTsh062uvvebSqvnz50+WRtfjfPnyuflaLphDhw75rrrqKrfM1VdfHfY4/u///s8tp+lQSfaSJUv61qxZk2z+rl27XJVCLVOgQAHfTz/9dMrnDsiObc37q5GCBQv6ZsyYEXSZWbNmue1ruRIlSri/IAlm/fr1LpGv5Xr27Jlo3sGDB/0p9nr16vmOHj2ayjMFpF+stTeubYhW0dLWMuqvtIRrG2KlXdC/QjyIlvZGHwuxLtbaGv0rRLNoaW8poY+FeGwX9LEQ66KlrdG/QjyItfZGHwvRKlraWqz2rwgNxgAF6M444wx/CcvU3MJ9UPv06eManC4sjz76qG/MmDG+Rx55xD3W87179w65rncxScstWGhw0KBBvty5c/sbbceOHX2vv/66b+zYsb7HHnvMV7x4cX+ocN68eRl2LoHs0tYmTpzoArPefpo0aeJ7+umnXRsZOnSoK7urbWhezZo1fStXrgz72hYtWuTak5Zv3ry5b8SIEb4XX3zRd/bZZ7vnLr74Yt+2bdv4gCDLxGJ749qGaBRNbS3YUEETJkzw34oVK+b2r/vA57VcMFzbEAvtgv4VYl00tTf6WIhlsdjW6F8hWkVTe0uKPhYiJZraBX0sxLJoamv0rxDrYrG90cdCNIqmthar/StCgzFAKdS0NJKUGorMnz/fd+utt/rKlCnjy5Mnj7vX42+//Tbseg0bNsyQ0KBs3brVNYybbrrJV6VKFXexU5BQ6XdVM9RFbu/evek6d0B2bWvy33//+d566y3fbbfd5i4eRYoU8eXMmdNd1NRm2rRp474oHjlyJFWvTxedJ554wlerVi3X3k4//XTfZZdd5tL0VBhEVovV9sa1DdEm2traqRyblguFaxuye7ugf4VYF03tTehjIVbFalujf4VoFG3t7VSOjT4WYrld0MdCLIumtib0rxDLYrW90cdCtIm2thaL/asE/S/zBj8GAAAAAAAAAAAAAAAAAADRIkekDwAAAAAAAAAAAAAAAAAAAGQNQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAAAAAAAAAAAAAAAAAAMQJQoMAgLgwb948S0hICHnT/NSuc/fdd0fkNQAAAABAtKCPBQAAAAD0rwAA2VeuSB8AAABZoVatWjZhwgTbtm2b9ejRw//8wIEDrUyZMm5+Suu0bNnSbr31VqtSpQpvGgAAAIC4Rh8LAAAAAOhfAQCyrwSfz+eL9EEAAJCVFPz7+OOP3XT79u1dMDCcDh062KRJk2zNmjVWunTpLDpKAAAAAMge6GMBAAAAAP0rAED2QmgQABB3Nm7caDVr1rRDhw654YYXLVpkl112WdBlFy9ebA0aNLDBgwcnqlAIAAAAAKCPBQAAAAAZid9hAQCyCqFBAEBc6tevn/Xt29dNX3rppS4cqABhoJMnT1rdunVt//79tnLlSsudO3eEjhYAAAAAoht9LAAAAACgfwUAyD5yRPoAAACIhJ49e1qFChXc9JIlS4IOUTx27FhbunSpvfrqqwQGAQAAAIA+FgAAAABkOn6HBQDICoQGAQBxKX/+/PbSSy/5Hz/xxBN24MAB/+P//vvPevfubTfeeKM1a9Ys2fqqPjhw4EBXpfCMM86wvHnzWpkyZdzyH374oatSGMr69evduldffbWVLl3a8uTJY0WKFLHzzjvPunfvbn/99VfQ9f78809XDTHw1qhRIzdvzpw5bt/aXs6cOf3zN2zYkM4zBQAAAAApo48FAAAAABmD/hUAICswPDEAIK5dddVVLnAnTz75pA0YMMBNd+nSxd5880379ddfrVKlSonWWbZsmbVs2dL+/vtva9CggbVp08aF/tasWWNvvfWW7dq1yxo3bmyffvqpCxQmDf5Vr17dfD6flS1b1u6++24rX768bd261aZOneqqHhYuXNg++ugja968ebKg4uTJk920jnP16tXWsGFDa926tQsh3nPPPVaxYkVXHXHMmDEuuKiAop4DAAAAgKxAHwsAAAAA6F/xOywAiH6EBgEAcW3VqlV2wQUX2PHjxy1fvnz222+/2Z49e+yiiy5yIcJ+/folWl6V+7T87t277ZFHHrGhQ4cmmq/wX/369d1yCv0pCKiKfx51kmrVqmV16tSxhQsXWsGCBf3zFCTUPhUAVHDw999/t1KlSgU9blUY/Oabb9x8BRbnz59vJUqU8M+/9957XYCR0CAAAACArEQfCwAAAADoX/E7LACIfgxPDACIa7Vr17YHH3zQTR8+fNh69OhhDz/8sBtquFevXsmW/9///ucCg6oSOHjw4GTzNTzwoEGD3PT06dNt5syZQffbt2/fRIFBUbiwf//+Vq5cOdu3b5+NHj06xeP/559/XMgwMDAo7dq1sw4dOlihQoVS3AYAAAAAZBT6WAAAAABA/0r4HRYARDcqDQIA4p5CgNWqVbOdO3f6z4WGB77lllsSnZs//vjDDS0sjz76qL388stBz50Cf6eddpqrHNi+fXubMGGCf54qGqqTpHBhzpw5g65/44032pQpU9wQx97QyaEqDebPn99VRsydO3fcv48AAAAAogN9LAAAAACgf8XvsAAguuWK9AEAABBpp59+ug0YMMA6d+7sHjdo0CBZYFBmz57tn04aMkxKQwYrzLdkyZJEz+fKlctVKfQoWKiQ4dGjR/3PFShQwN3//fffKR67QowEBgEAAABEE/pYAAAAAED/it9hAUB0IzQIAICZXXPNNf7zULVq1aDnRJUGA4cp1i0lqiqYlMKEr776qk2aNMl++eUXO3bsWNB1NVxyShROBAAAAIBoQx8LAAAAAOhfAQCiF6FBAABSSRUBPc8++6zVr18/xXUSEhISPV6zZo01bdrUNm/e7IYw7t69u9WpU8eKFy/uX+bFF1+0mTNnpuqYcuTIwfsHAAAAIFuijwUAAAAA9K8AAJFBaBAAgFQqXLhwouGJFf5Lq7vuussFBjUE8ffff+9Ksyc1ceJE3hMAAAAAMY8+FgAAAADQvwIARAbliQAASCUFBT1//fVXms/bunXrXFBQbrjhhqCBQQAAAACIF/SxAAAAAID+FQAgMggNAgCQSoGVBRctWhR22QkTJliuXLmsQ4cO/uf++ecf/3S5cuVCrrt//37eEwAAAAAxjz4WAAAAANC/AgBEBqFBAADSUAWjRYsWbnrmzJm2adOmoMv5fD4bM2aMnThxwu644w7/86VLl/ZPr169Oui6J0+etGXLlvGeAAAAAIh59LEAAAAAgP4VACAyCA0CAJAGr7/+up155pl25MgRu/POO+3AgQPJAoNPPfWULViwwJo1a+ZunkqVKtkll1zipr/66iv7+uuvk23/+eeft/Xr1/OeAAAAAIgL9LEAAAAAgP4VACDr5YrAPgEAiBqLFy+2tWvX2s6dO/3PrVu3ziZOnOimr776aitZsqR/XoUKFWzOnDl2ww032DfffGNnn322Cw8qELh161b7/PPP7ccff7T69evb+++/n2x/48aNs0aNGrn9KVDYrl07FyQ8fPiwzZgxw+bPn28VK1a0DRs2uECidxytWrWyggUL+h9v27bNf+89V6VKFatXr14mnzEAAAAACI0+FgAAAABkDPpXAIDMlOBTSSQAAOLU3XffbePHjw85f+7cuS7kl9TBgwdt1KhR9tlnn9mvv/5q+/bts9NPP93OP/98FwRUkDBnzpxBt6lw4eDBg121wY0bN1pCQoKVLVvWGjdubI8++qgNGjQo2TGp+qDChFo2lA4dOtjbb7+dptcPAAAAABmJPhYAAAAA0L9Kit9hAUD0ITQIAAAAAAAAAAAAAAAAAECcyBHpAwAAAAAAAAAAAAAAAAAAAFmD0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAAHGC0CAAAAAAAAAAAAAAAAAAABYf/h92r15L0bXxkgAAAABJRU5ErkJggg==" alt="EU optimal mix"><figcaption>Europe — the firm high-renewable optimum is wind-heavy, to ride out multi-day lulls.</figcaption></figure></div><h2>Key assumptions</h2><table><thead><tr><th>Assumption</th><th>US</th><th>Europe</th><th>Source</th></tr></thead><tbody><tr><th>Solar PV — LCOE₀ · learning rate</th><td>$52/MWh · 25%</td><td>$60/MWh · 25%</td><td class='src'>Lazard v18; Way et al. Joule 2022</td></tr><tr><th>Onshore wind — LCOE₀ · LR</th><td>$61/MWh · 17%</td><td>$56/MWh · 17%</td><td class='src'>Lazard v18; OWID</td></tr><tr><th>LFP battery — energy · power</th><td>$90/kWh · $160/kW</td><td>$90/kWh · $120/kW</td><td class='src'>BloombergNEF 2024–25; Ember 2025</td></tr><tr><th>Gas price</th><td>$4/MMBtu</td><td>$10/MMBtu</td><td class='src'>EIA Henry Hub / TTF forward</td></tr><tr><th>Carbon price trajectory</th><td>linear $0</td><td>logistic $70→$200/tCO₂</td><td class='src'>EU ETS Fit-for-55</td></tr><tr><th>WACC (solar/wind · battery · gas)</th><td>5.5% · 7% · 9%</td><td>5.5% · 7% · 9%</td><td class='src'>NREL ATB 2024; merchant spread</td></tr><tr><th>Site capacity factor (solar / wind)</th><td>0.26 / 0.32</td><td>0.18 / 0.13</td><td class='src'>measured ERA5 (Texas / France); costs re-levelled to the site CF</td></tr></tbody></table><p class="sub" style="font-size:13.5px">All in real 2025 USD; costs fall over time via learning curves. Full derivations, data sources and the accuracy summary: <a href="https://github.com/PabloAMC/Green_datacenters/blob/main/model_documentation.md"><code>model_documentation.md</code></a>.</p><h2>Glossary</h2><table class="gloss"><tbody><tr><th>LCOE</th><td>Levelized Cost of Energy — the all-in cost of one delivered MWh ($/MWh) once capital, fuel, carbon and O&M are spread over the project's life. The model's headline output; lower = cheaper power.</td></tr><tr><th>Capacity factor (CF)</th><td>Average output ÷ nameplate rating. A solar farm with CF 0.23 produces 23% of its peak rating averaged over the year.</td></tr><tr><th>Renewable target / "90% RE"</th><td>Share of the datacenter's served energy that must come from renewables + storage (the rest is gas).</td></tr><tr><th>Firm / always-on</th><td>A datacenter that never shuts down: gas backup is sized to cover 100% of load during lulls, so the worst case is a known, capped cost. The model's default.</td></tr><tr><th>Overbuild / curtailment</th><td>Installing more solar/wind than peak load (e.g. "6× solar") so enough is made on poor days; the excess on good days is curtailed (spilled).</td></tr><tr><th>Dunkelflaute</th><td>German for "dark doldrums" — a multi-day, wide-area spell of low sun and low wind. It sets how much storage/backup a renewable system needs.</td></tr><tr><th>Firming</th><td>Whatever covers the hours renewables + battery cannot: a gas turbine, green hydrogen, pumped storage, hydro, or nuclear.</td></tr><tr><th>WACC</th><td>Weighted Average Cost of Capital — the financing rate; the model uses a different one per technology (solar/wind 5.5%, battery 7%, gas 9%).</td></tr><tr><th>Learning rate (Wright's Law)</th><td>A technology's cost falls a fixed % for every doubling of cumulative production — this drives the cost-over-time trajectories.</td></tr><tr><th>CCGT / OCGT</th><td>Combined-/Open-Cycle Gas Turbine — efficient baseload vs a cheap-to-build peaker; the model picks whichever is cheaper for the gas duty.</td></tr><tr><th>SMR</th><td>Small Modular (nuclear) Reactor — plotted as a firm-clean reference line, never part of the optimisation.</td></tr><tr><th>PPA / 24/7 CFE</th><td>Power Purchase Agreement — a long-term renewable supply contract (the on-grid alternative). 24/7 CFE is the stricter hour-by-hour carbon-free matching standard; both are plotted as reference lines.</td></tr><tr><th>PHS / LDES</th><td>Pumped Hydro Storage / Long-Duration Energy Storage (iron-air, hydrogen) — multi-day storage options that can replace residual gas.</td></tr><tr><th>Crossover / parity</th><td>The year a build's LCOE drops below the gas baseline — when going (mostly) renewable becomes the cheaper choice, not just the greener one.</td></tr></tbody></table><h2>Reproduce</h2><p><code>pip install -r requirements.txt</code>, then <code>make reproduce &amp;&amp; make report</code> regenerates every figure, the exports and this site. The model is pure Python and runs fully offline.</p>
<div class="foot">Model v6.0 · generated from <code>output/*_firm_results.json</code> at commit <code>8ab84d0</code> (config 40172b07822a49e6) · <a href="https://github.com/PabloAMC/Green_datacenters">source on GitHub</a> · licensed CC BY 4.0. Reproduce: <code>make reproduce &amp;&amp; make report</code>.</div>
</div></body></html>